bus_i;type;Pd;Qd;Gs;Bs;area;Vm;Va;baseKV;zone;Vmax;Vmin
1;1;0.1;-1.05;0;4.11;1;1;0;138;1;1.1;0.9
2;2;0;0;0;0;1;1;0;20;1;1.1;0.9
3;1;-7.61;2.37;0;0;1;1;0;138;1;1.1;0.9
4;1;0.1;-0.34;0;0;1;1;0;138;1;1.1;0.9
5;1;0.1;-0.19;0;0;1;1;0;138;1;1.1;0.9
6;2;0;0;0;0;1;1;0;20;1;1.1;0.9
7;1;-19.32;6.4;0;0;1;1;0;138;1;1.1;0.9
8;1;-41.65;13.4;0;0;1;1;0;138;1;1.1;0.9
9;1;0.1;-0.24;0;0;1;1;0;138;1;1.1;0.9
10;2;-6.7;-8.98;0;0;1;1;0;138;1;1.1;0.9
11;1;96.28;-2.53;0;0;1;1;0;138;1;1.1;0.9
12;2;-10.41;-7.41;0;38.43;1;1;0;138;1;1.1;0.9
13;1;0.1;0.08;0;0;1;1;0;138;1;1.1;0.9
14;1;0.1;-2.08;0;0;1;1;0;138;1;1.1;0.9
15;2;0;0;0;0;1;1;0;20;1;1.1;0.9
16;2;0;0;0;0;1;1;0;20;1;1.1;0.9
17;2;0.1;-1.53;0;28.75;1;1;0;138;1;1.1;0.9
18;1;119.1;59.5;0;21.06;1;1;0;138;1;1.1;0.9
19;1;32.84;13.07;0;5.26;1;1;0;138;1;1.1;0.9
20;1;-0.54;-5.8;0;0;1;1;0;138;1;1.1;0.9
21;1;-10.71;2.92;0;0;1;1;0;138;1;1.1;0.9
22;1;0.1;-4.36;0;0;1;1;0;138;1;1.1;0.9
23;1;0.1;-2.42;0;0;1;1;0;138;1;1.1;0.9
24;2;0;0;0;0;1;1;0;20;1;1.1;0.9
25;1;0.1;-1.09;0;1.74;1;1;0;138;1;1.1;0.9
26;2;0;0;0;0;1;1;0;20;1;1.1;0.9
27;2;0;0;0;0;1;1;0;20;1;1.1;0.9
28;1;0.1;-0.38;0;0;1;1;0;138;1;1.1;0.9
29;1;160.2;89.9;0;0;1;1;0;138;1;1.1;0.9
30;2;160.2;88.7;0;-5.21;1;1;0;138;1;1.1;0.9
31;1;18.45;9.5;0;0;1;1;0;138;1;1.1;0.9
32;1;-15.12;4.75;0;0;1;1;0;138;1;1.1;0.9
33;1;0.1;-1.32;0;1.08;1;1;0;138;1;1.1;0.9
34;2;0;0;0;0;1;1;0;20;1;1.1;0.9
35;1;0.1;-3.06;0;0;1;1;0;138;1;1.1;0.9
36;1;0.1;-1.77;0;0;1;1;0;138;1;1.1;0.9
37;1;0.1;-0.36;0;0;1;1;0;138;1;1.1;0.9
38;1;0;0;0;0;1;1;0;138;1;1.1;0.9
39;1;0.1;-0.35;0;0;1;1;0;138;1;1.1;0.9
40;1;0.12;0.12;0;0;1;1;0;138;1;1.1;0.9
41;1;0.1;-1.35;0;0;1;1;0;138;1;1.1;0.9
42;1;-20.12;5.75;0;0;1;1;0;138;1;1.1;0.9
43;1;0.1;-3.79;0;0.58;1;1;0;138;1;1.1;0.9
44;2;0;0;0;0;1;1;0;20;1;1.1;0.9
45;2;0;0;0;0;1;1;0;20;1;1.1;0.9
46;1;0;0;0;0;1;1;0;138;1;1.1;0.9
47;1;0;0;0;0;2;1;0;138;2;1.1;0.9
48;1;27.05;-16.5;0;0;2;1;0;500;2;1.1;0.9
49;1;7.71;13.11;0;4.18;2;1;0;138;2;1.1;0.9
50;1;0;0;0;0.02;2;1;0;138;2;1.1;0.9
51;1;0.1;-0.4;0;0;2;1;0;138;2;1.1;0.9
52;1;0;0;0;0;2;1;0;138;2;1.1;0.9
53;1;14.8;-77.73;0;44.53;2;1;0;500;2;1.1;0.9
54;1;-15.8;-10.4;0;0;2;1;0;138;2;1.1;0.9
55;1;-15.92;4.9;0;0;2;1;0;138;2;1.1;0.9
56;1;69.38;39.78;0;19.14;2;1;0;138;2;1.1;0.9
57;1;27.05;7.96;0;0;2;1;0;138;2;1.1;0.9
58;1;0;0;0;0;2;1;0;138;2;1.1;0.9
59;1;24.13;11.14;0;0;2;1;0;138;2;1.1;0.9
60;1;0.1;-0.5;0;0;2;1;0;138;2;1.1;0.9
61;1;0.1;-1.78;0;6.93;2;1;0;138;2;1.1;0.9
62;1;0;0;0;0;2;1;0;138;2;1.1;0.9
63;1;0.1;-0.74;0;0;2;1;0;138;2;1.1;0.9
64;2;413;-361.88;0;0;2;1;0;500;2;1.1;0.9
65;2;0;0;0;0;2;1;0;20;2;1.1;0.9
66;1;0.1;-0.01;0;0;2;1;0;138;2;1.1;0.9
67;1;5.77;0.96;0;0;2;1;0;138;2;1.1;0.9
68;1;0.1;-4.87;0;0;2;1;0;138;2;1.1;0.9
69;1;0.1;-0.74;0;-19.16;2;1;0;138;2;1.1;0.9
70;1;0;0;0;0.02;2;1;0;138;2;1.1;0.9
71;1;0.1;-5.45;0;0;2;1;0;138;2;1.1;0.9
72;1;2.2;-3.95;0;0;2;1;0;138;2;1.1;0.9
73;1;18.52;7.09;0;8.15;2;1;0;138;2;1.1;0.9
74;1;0;0;0;0;2;1;0;138;2;1.1;0.9
75;1;29.03;17.98;0;3.66;2;1;0;138;2;1.1;0.9
76;1;0.1;-1.43;0;0;2;1;0;138;2;1.1;0.9
77;1;0.1;-0.87;0;2.04;2;1;0;138;2;1.1;0.9
78;1;8.71;4.56;0;4.24;2;1;0;138;2;1.1;0.9
79;1;-0.57;-3.27;0;0;2;1;0;138;2;1.1;0.9
80;1;0.1;-0.23;0;0;2;1;0;138;2;1.1;0.9
81;1;35.94;20.67;0;9.96;2;1;0;138;2;1.1;0.9
82;2;0;0;0;0;2;1;0;20;2;1.1;0.9
83;1;0.1;-2.37;0;0;2;1;0;138;2;1.1;0.9
84;1;0;0;0;0;2;1;0;138;2;1.1;0.9
85;1;0.1;-0.73;0;0;2;1;0;138;2;1.1;0.9
86;1;54.98;-9.33;0;10.65;2;1;0;138;2;1.1;0.9
87;1;0.1;-0.15;0;0;2;1;0;138;2;1.1;0.9
88;1;0.1;-1.55;0;0;2;1;0;138;2;1.1;0.9
89;2;0;0;0;-8.48;2;1;0;500;2;1.1;0.9
90;1;13.72;8.44;0;0;2;1;0;138;2;1.1;0.9
91;1;39.53;-28.65;0;0;2;1;0;138;2;1.1;0.9
92;1;-0.57;-1;0;0;2;1;0;138;2;1.1;0.9
93;1;-0.57;-4.29;0;0;2;1;0;138;2;1.1;0.9
94;1;0.1;-1.77;0;0;2;1;0;138;2;1.1;0.9
95;1;11.5;4.37;0;0;2;1;0;138;2;1.1;0.9
96;2;0;0;0;0;2;1;0;20;2;1.1;0.9
97;1;-6.11;1.53;0;0;3;1;0;138;3;1.1;0.9
98;1;0.1;-19.54;0;0;3;1;0;138;3;1.1;0.9
99;1;0.1;-26.52;0;0;3;1;0;138;3;1.1;0.9
100;1;0.1;-29.89;0;0;3;1;0;138;3;1.1;0.9
101;1;0.1;-22.93;0;0;3;1;0;138;3;1.1;0.9
102;1;-8.41;1.87;0;0;3;1;0;138;3;1.1;0.9
103;1;0.1;-15.6;0;0;3;1;0;138;3;1.1;0.9
104;1;-19.62;26.91;0;0;3;1;0;138;3;1.1;0.9
105;2;-41.25;13.02;0;16.09;3;1;0;138;3;1.1;0.9
106;1;0.1;-29.89;0;0;3;1;0;138;3;1.1;0.9
107;1;33.36;20;0;0;3;1;0;138;3;1.1;0.9
108;2;0;0;0;0;3;1;0;138;3;1.1;0.9
109;1;0.1;7.83;0;0;3;1;0;138;3;1.1;0.9
110;1;0.1;-1.89;0;0;3;1;0;138;3;1.1;0.9
111;1;13.77;18.27;0;0;3;1;0;138;3;1.1;0.9
112;1;34.14;21.1;0;0;3;1;0;138;3;1.1;0.9
113;1;0.1;-10.07;0;0;3;1;0;138;3;1.1;0.9
114;1;0;0;0;0;3;1;0;138;3;1.1;0.9
115;1;-13.32;19.44;0;0;3;1;0;138;3;1.1;0.9
116;1;0.1;0;0;0;3;1;0;138;3;1.1;0.9
117;2;0;0;0;0;3;1;0;138;3;1.1;0.9
118;1;0.1;-19.08;0;0;3;1;0;138;3;1.1;0.9
119;1;0;0;0;0;3;1;0;138;3;1.1;0.9
120;1;37.6;21.67;0;0;3;1;0;138;3;1.1;0.9
121;1;27.86;14.21;0;0;3;1;0;138;3;1.1;0.9
122;1;13.72;-10.96;0;0;3;1;0;138;3;1.1;0.9
123;1;0.1;-1.89;0;0;3;1;0;138;3;1.1;0.9
124;1;0.1;-4.32;0;0;3;1;0;138;3;1.1;0.9
125;1;-0.67;-3.25;0;0;3;1;0;138;3;1.1;0.9
126;2;0.1;-19.08;0;0;3;1;0;138;3;1.1;0.9
127;1;0;0;0;0;4;1;0;20;4;1.1;0.9
128;2;210.5;27.62;0;-49.77;4;1;0;500;4;1.1;0.9
129;2;0;0;0;0;4;1;0;20;4;1.1;0.9
130;2;0;0;0;0;4;1;0;20;4;1.1;0.9
131;2;0;0;0;0;4;1;0;20;4;1.1;0.9
132;2;0;0;0;0;4;1;0;20;4;1.1;0.9
133;2;0;0;0;0;4;1;0;20;4;1.1;0.9
134;2;0;0;0;0;4;1;0;20;4;1.1;0.9
135;1;229.05;127.87;0;0;4;1;0;500;4;1.1;0.9
136;2;0;0;0;0;4;1;0;20;4;1.1;0.9
137;1;17.32;-9.92;0;0;4;1;0;500;4;1.1;0.9
138;1;1.38;40.91;0;0;4;1;0;500;4;1.1;0.9
139;1;36.54;1.82;0;0;4;1;0;345;4;1.1;0.9
140;1;287.7;3.44;0;0;4;1;0;500;4;1.1;0.9
141;1;90.7;1.7;0;0;4;1;0;345;4;1.1;0.9
142;2;0;0;0;0;4;1;0;500;4;1.1;0.9
143;2;303.04;131.03;0;0;4;1;0;500;4;1.1;0.9
144;1;300.2;-33.04;0;0;4;1;0;500;4;1.1;0.9
145;1;207.95;-48.04;0;0;4;1;0;500;4;1.1;0.9
146;2;34.44;-34.16;0;16.08;4;1;0;500;4;1.1;0.9
147;1;25.54;-11.15;0;0;4;1;0;345;4;1.1;0.9
148;1;0;0;0;0;4;1;0;20;4;1.1;0.9
149;1;30.93;0.69;0;5.66;4;1;0;345;4;1.1;0.9
150;2;14.32;-83.22;0;-23.72;4;1;0;500;4;1.1;0.9
151;2;189.4;22.18;0;0;4;1;0;345;4;1.1;0.9
152;1;1.72;56.78;0;0;4;1;0;500;4;1.1;0.9
153;2;0;0;0;0;4;1;0;20;4;1.1;0.9
154;1;104.6;39.28;0;0;4;1;0;345;4;1.1;0.9
155;1;493.4;-4.59;0;0;4;1;0;500;4;1.1;0.9
156;1;69.78;13.96;0;0;4;1;0;345;4;1.1;0.9
157;2;0;0;0;0;4;1;0;20;4;1.1;0.9
158;1;633.63;11.09;0;0;4;1;0;345;4;1.1;0.9
159;1;0;0;0;0;4;1;0;20;4;1.1;0.9
160;1;694.34;45.83;0;0;4;1;0;345;4;1.1;0.9
161;1;0;0;0;0;4;1;0;20;4;1.1;0.9
162;1;0;0;0;0;4;1;0;20;4;1.1;0.9
163;2;0;0;0;0;4;1;0;20;4;1.1;0.9
164;1;0;0;0;0;4;1;0;20;4;1.1;0.9
165;2;0;0;0;0;4;1;0;20;4;1.1;0.9
166;2;0;0;0;0;4;1;0;20;4;1.1;0.9
167;2;0;0;0;0;4;1;0;20;4;1.1;0.9
168;2;0;0;0;0;4;1;0;20;4;1.1;0.9
169;2;0;0;0;0;4;1;0;20;4;1.1;0.9
170;1;-24.49;95.16;0;11.38;4;1;0;500;4;1.1;0.9
171;1;179.74;-1.65;0;0;4;1;0;345;4;1.1;0.9
172;1;80.59;-11.62;0;0;4;1;0;345;4;1.1;0.9
173;1;366.6;-3.38;0;0;4;1;0;500;4;1.1;0.9
174;1;72.28;5.18;0;0;4;1;0;345;4;1.1;0.9
175;1;31.59;-20.02;0;0;4;1;0;500;4;1.1;0.9
176;2;0;0;0;0;4;1;0;20;4;1.1;0.9
177;1;449.54;10.66;0;0;4;1;0;345;4;1.1;0.9
178;1;19.12;-14.57;0;0;4;1;0;500;4;1.1;0.9
179;2;0;0;0;0;4;1;0;20;4;1.1;0.9
180;2;0;0;0;0;4;1;0;20;4;1.1;0.9
181;1;24.33;-74.57;0;0;4;1;0;500;4;1.1;0.9
182;2;0;0;0;0;4;1;0;20;4;1.1;0.9
183;1;0;0;0;0;4;1;0;20;4;1.1;0.9
184;1;0;0;0;0;4;1;0;20;4;1.1;0.9
185;2;0;0;0;0;4;1;0;20;4;1.1;0.9
186;1;67.47;4.64;0;0;4;1;0;345;4;1.1;0.9
187;2;0;0;0;0;4;1;0;20;4;1.1;0.9
188;2;0;0;0;0;4;1;0;20;4;1.1;0.9
189;2;0;0;0;0;4;1;0;20;4;1.1;0.9
190;1;0;0;0;0;4;1;0;20;4;1.1;0.9
191;1;0;0;0;0;4;1;0;20;4;1.1;0.9
192;1;0;0;0;0;4;1;0;20;4;1.1;0.9
193;1;142;10.03;0;0;4;1;0;345;4;1.1;0.9
194;2;0;0;0;0;4;1;0;500;4;1.1;0.9
195;1;186.8;12.96;0;0;4;1;0;345;4;1.1;0.9
196;1;0;0;0;0;4;1;0;20;4;1.1;0.9
197;1;0;0;0;0;4;1;0;20;4;1.1;0.9
198;1;0;0;0;0;4;1;0;20;4;1.1;0.9
199;1;0;0;0;0;4;1;0;20;4;1.1;0.9
200;1;0;0;0;0;4;1;0;20;4;1.1;0.9
201;1;127.2;-18.5;0;0;4;1;0;345;4;1.1;0.9
202;2;179;-2.38;0;-38.1;4;1;0;500;4;1.1;0.9
203;1;0;0;0;0;4;1;0;20;4;1.1;0.9
204;2;0;0;0;0;4;1;0;20;4;1.1;0.9
205;1;156.6;4.64;0;0;4;1;0;345;4;1.1;0.9
206;1;0;0;0;0;4;1;0;20;4;1.1;0.9
207;1;0;0;0;0;4;1;0;20;4;1.1;0.9
208;1;40.54;1.72;0;0;4;1;0;345;4;1.1;0.9
209;1;0;0;0;0;4;1;0;20;4;1.1;0.9
210;2;0;0;0;0;4;1;0;20;4;1.1;0.9
211;1;0;0;0;0;4;1;0;20;4;1.1;0.9
212;1;0;0;0;0;4;1;0;20;4;1.1;0.9
213;2;0;0;0;0;4;1;0;20;4;1.1;0.9
214;1;0;0;0;0;4;1;0;20;4;1.1;0.9
215;1;0;0;0;0;4;1;0;20;4;1.1;0.9
216;2;36.74;-2.88;0;0;4;1;0;500;4;1.1;0.9
217;1;6.31;-0.67;0;0;5;1;0;110;5;1.1;0.9
218;1;0.1;-0.88;0;0;5;1;0;110;5;1.1;0.9
219;1;70.53;22.7;0;0;5;1;0;110;5;1.1;0.9
220;1;45.81;-22.29;0;0;5;1;0;500;5;1.1;0.9
221;1;-0.54;-113.68;0;0;5;1;0;500;5;1.1;0.9
222;1;19.02;5.95;0;0;5;1;0;110;5;1.1;0.9
223;1;5.11;0.53;0;0;5;1;0;110;5;1.1;0.9
224;2;0;0;0;0;5;1;0;20;5;1.1;0.9
225;1;56.56;2.87;0;0;5;1;0;110;5;1.1;0.9
226;1;10.11;2.03;0;0;5;1;0;110;5;1.1;0.9
227;2;0;0;0;0;5;1;0;500;5;1.1;0.9
228;1;12.35;-3.5;0;0;5;1;0;110;5;1.1;0.9
229;2;0;0;0;0;5;1;0;20;5;1.1;0.9
230;2;0;0;0;0;5;1;0;20;5;1.1;0.9
231;1;0.1;-0.08;0;0;5;1;0;110;5;1.1;0.9
232;2;0;0;0;0;5;1;0;20;5;1.1;0.9
233;1;17.12;2.8;0;0;5;1;0;110;5;1.1;0.9
234;1;88.04;-22.4;0;0;5;1;0;345;5;1.1;0.9
235;1;14.92;3.08;0;0;5;1;0;110;5;1.1;0.9
236;1;41.15;1.59;0;0;5;1;0;110;5;1.1;0.9
237;2;0;0;0;0;5;1;0;20;5;1.1;0.9
238;2;0;0;0;0;5;1;0;20;5;1.1;0.9
239;2;0;0;0;0;5;1;0;20;5;1.1;0.9
240;1;20.12;8.42;0;0;5;1;0;110;5;1.1;0.9
241;1;2.5;-0.11;0;0;5;1;0;110;5;1.1;0.9
242;2;5.11;-3.83;0;0;5;1;0;110;5;1.1;0.9
243;1;14.26;-1.78;0;0;5;1;0;110;5;1.1;0.9
244;2;145.84;29.78;0;-44.85;5;1;0;500;5;1.1;0.9
245;1;0.44;-6.16;0;0;5;1;0;500;5;1.1;0.9
246;1;0.15;-92.21;0;58.45;5;1;0;500;5;1.1;0.9
247;2;2.5;1.14;0;0;5;1;0;110;5;1.1;0.9
248;2;0.27;-87.43;0;0;5;1;0;500;5;1.1;0.9
249;1;3.8;0.52;0;0;5;1;0;110;5;1.1;0.9
250;1;17.82;7.16;0;0;5;1;0;110;5;1.1;0.9
251;1;20.72;-3.2;0;0;5;1;0;110;5;1.1;0.9
252;1;20.12;8.43;0;0;5;1;0;110;5;1.1;0.9
253;1;31.77;0.68;0;0;5;1;0;110;5;1.1;0.9
254;1;21.62;9.66;0;0;5;1;0;110;5;1.1;0.9
255;2;0;0;0;0;5;1;0;20;5;1.1;0.9
256;2;0;0;0;0;5;1;0;20;5;1.1;0.9
257;1;77.53;19.47;0;0;5;1;0;110;5;1.1;0.9
258;2;0;0;0;0;5;1;0;20;5;1.1;0.9
259;1;51.96;22.2;0;0;5;1;0;110;5;1.1;0.9
260;1;41.97;24.42;0;0;5;1;0;345;5;1.1;0.9
261;2;0;0;0;0;5;1;0;20;5;1.1;0.9
262;1;0.27;-91.79;0;0;5;1;0;500;5;1.1;0.9
263;1;21.62;9.66;0;0;5;1;0;110;5;1.1;0.9
264;1;437.31;75.45;0;0;5;1;0;500;5;1.1;0.9
265;1;0.1;-119.78;0;0;5;1;0;500;5;1.1;0.9
266;1;93.4;38.76;0;0;5;1;0;345;5;1.1;0.9
267;1;51.96;1.36;0;0;5;1;0;110;5;1.1;0.9
268;1;0.22;-46.23;0;0;5;1;0;500;5;1.1;0.9
269;2;0;0;0;0;5;1;0;20;5;1.1;0.9
270;2;0;0;0;0;5;1;0;20;5;1.1;0.9
271;1;19.84;2.17;0;0;5;1;0;110;5;1.1;0.9
272;1;61.05;5.08;0;0;5;1;0;110;5;1.1;0.9
273;2;0;0;0;0;5;1;0;20;5;1.1;0.9
274;1;30.03;12.51;0;0;5;1;0;110;5;1.1;0.9
275;1;8.91;2.19;0;0;5;1;0;110;5;1.1;0.9
276;1;64.57;5.2;0;0;5;1;0;110;5;1.1;0.9
277;1;143.79;32.52;0;0;5;1;0;345;5;1.1;0.9
278;1;0;0;0;0;6;1;0;20;6;1.1;0.9
279;2;0;0;0;0;6;1;0;20;6;1.1;0.9
280;2;0;0;0;0;6;1;0;20;6;1.1;0.9
281;1;144.4;27.84;0;0;6;1;0;345;6;1.1;0.9
282;1;0.1;-5.67;0;0;6;1;0;345;6;1.1;0.9
283;1;343.9;136.35;0;0;6;1;0;345;6;1.1;0.9
284;2;0.1;-6.63;0;0;6;1;0;345;6;1.1;0.9
285;1;0.1;-2.05;0;0;6;1;0;345;6;1.1;0.9
286;1;0.1;-3.47;0;0;6;1;0;345;6;1.1;0.9
287;1;0.1;-2.81;0;0;6;1;0;345;6;1.1;0.9
288;1;0.1;-2.61;0;0;6;1;0;345;6;1.1;0.9
289;2;0;0;0;0;6;1;0;20;6;1.1;0.9
290;1;20.92;6.49;0;0;6;1;0;345;6;1.1;0.9
291;1;0.1;-2.91;0;0;6;1;0;345;6;1.1;0.9
292;2;0;0;0;0;6;1;0;20;6;1.1;0.9
293;2;0;0;0;0;6;1;0;20;6;1.1;0.9
294;1;0.1;-3.72;0;0;6;1;0;345;6;1.1;0.9
295;2;0;0;0;0;6;1;0;20;6;1.1;0.9
296;1;107;33.16;0;0;6;1;0;345;6;1.1;0.9
297;1;83.29;22.87;0;0;6;1;0;345;6;1.1;0.9
298;1;0.1;-1.02;0;0;6;1;0;345;6;1.1;0.9
299;1;0.1;-13.94;0;0;6;1;0;345;6;1.1;0.9
300;2;0;0;0;0;6;1;0;20;6;1.1;0.9
301;2;0;0;0;0;6;1;0;20;6;1.1;0.9
302;2;0;0;0;0;6;1;0;500;6;1.1;0.9
303;2;0;0;0;0;6;1;0;20;6;1.1;0.9
304;1;29.22;-150.39;0;0;6;1;0;500;6;1.1;0.9
305;1;178.25;55.64;0;0;6;1;0;345;6;1.1;0.9
306;2;0;0;0;0;6;1;0;20;6;1.1;0.9
307;2;0;0;0;0;6;1;0;20;6;1.1;0.9
308;2;0;0;0;0;6;1;0;20;6;1.1;0.9
309;1;0.1;-7.45;0;0;6;1;0;345;6;1.1;0.9
310;1;111;34.39;0;0;6;1;0;345;6;1.1;0.9
311;1;349.3;143.76;0;39.9;6;1;0;345;6;1.1;0.9
312;1;141.2;37.85;0;0;6;1;0;345;6;1.1;0.9
313;2;0;0;0;0;6;1;0;20;6;1.1;0.9
314;2;0.1;-3.06;0;-58.65;6;1;0;345;6;1.1;0.9
315;1;0.1;-2.07;0;0;6;1;0;345;6;1.1;0.9
316;1;0.1;-2.9;0;0;6;1;0;345;6;1.1;0.9
317;2;0;0;0;0;6;1;0;20;6;1.1;0.9
318;2;0;0;0;0;6;1;0;20;6;1.1;0.9
319;1;300.14;71.82;0;0;6;1;0;345;6;1.1;0.9
320;1;38.44;1.44;0;0;6;1;0;345;6;1.1;0.9
321;1;59.31;9.67;0;-70.77;6;1;0;345;6;1.1;0.9
322;2;0;0;0;0;6;1;0;20;6;1.1;0.9
323;2;0;0;0;0;6;1;0;20;6;1.1;0.9
324;2;0;0;0;0;6;1;0;20;6;1.1;0.9
325;2;0;0;0;0;6;1;0;20;6;1.1;0.9
326;2;0;0;0;0;6;1;0;20;6;1.1;0.9
327;2;0;0;0;0;6;1;0;20;6;1.1;0.9
328;2;0;0;0;0;6;1;0;20;6;1.1;0.9
329;1;92.7;-18.34;0;0;7;1;0;138;7;1.1;0.9
330;1;92.97;-18.4;0;0;7;1;0;138;7;1.1;0.9
331;1;0;0;0;0;7;1;0;138;7;1.1;0.9
332;1;0;0;0;0;7;1;0;138;7;1.1;0.9
333;1;0;0;0;0;7;1;0;33;7;1.1;0.9
334;2;0;0;0;0;7;1;0;33;7;1.1;0.9
335;2;0;0;0;0;7;1;0;33;7;1.1;0.9
336;2;0;0;0;0;7;1;0;33;7;1.1;0.9
337;1;0;0;0;0;7;1;0;138;7;1.1;0.9
338;1;0;0;0;0;7;1;0;138;7;1.1;0.9
339;2;0;0;0;-36.65;7;1;0;138;7;1.1;0.9
340;1;0;0;0;0;7;1;0;138;7;1.1;0.9
341;1;0;0;0;0;7;1;0;138;7;1.1;0.9
342;1;0;0;0;0;7;1;0;138;7;1.1;0.9
343;2;0;0;0;0;7;1;0;138;7;1.1;0.9
344;1;0;0;0;0;7;1;0;138;7;1.1;0.9
345;2;0;0;0;0;7;1;0;138;7;1.1;0.9
346;1;0;0;0;0;7;1;0;138;7;1.1;0.9
347;2;0;0;0;0;7;1;0;138;7;1.1;0.9
348;1;0;0;0;0;7;1;0;33;7;1.1;0.9
349;2;0;0;0;0;7;1;0;33;7;1.1;0.9
350;1;0;0;0;0;7;1;0;138;7;1.1;0.9
351;2;0;0;0;0;7;1;0;138;7;1.1;0.9
352;2;0;0;0;0;7;1;0;138;7;1.1;0.9
353;1;0;0;0;0;7;1;0;138;7;1.1;0.9
354;2;0;0;0;0;7;1;0;138;7;1.1;0.9
355;1;0;0;0;0;7;1;0;138;7;1.1;0.9
356;2;0;0;0;0;7;1;0;138;7;1.1;0.9
357;1;0;0;0;0;7;1;0;138;7;1.1;0.9
358;1;0;0;0;0;7;1;0;138;7;1.1;0.9
359;1;0;0;0;0;7;1;0;33;7;1.1;0.9
360;2;0;0;0;0;7;1;0;33;7;1.1;0.9
361;2;0;0;0;0;7;1;0;33;7;1.1;0.9
362;2;0;0;0;0;7;1;0;33;7;1.1;0.9
363;1;0;0;0;0;7;1;0;138;7;1.1;0.9
364;1;0;0;0;0;7;1;0;138;7;1.1;0.9
365;2;0;0;0;-5.76;7;1;0;138;7;1.1;0.9
366;1;0;0;0;0;7;1;0;33;7;1.1;0.9
367;2;0;0;0;0;7;1;0;33;7;1.1;0.9
368;1;0;0;0;0;7;1;0;138;7;1.1;0.9
369;2;0;0;0;0;7;1;0;138;7;1.1;0.9
370;2;0;0;0;56.67;7;1;0;138;7;1.1;0.9
371;1;0;0;0;0;7;1;0;33;7;1.1;0.9
372;1;0;0;0;0;7;1;0;138;7;1.1;0.9
373;1;11.93;-6.56;0;0;7;1;0;138;7;1.1;0.9
374;2;0;0;0;-5.57;7;1;0;138;7;1.1;0.9
375;2;0;0;0;-4.88;7;1;0;138;7;1.1;0.9
376;2;0;0;0;37;7;1;0;138;7;1.1;0.9
377;2;0;0;0;11.57;7;1;0;345;7;1.1;0.9
378;1;0;0;0;0;7;1;0;345;7;1.1;0.9
379;1;0;0;0;0;7;1;0;138;7;1.1;0.9
380;1;0;0;0;0;7;1;0;138;7;1.1;0.9
381;1;0;0;0;2.69;7;1;0;138;7;1.1;0.9
382;2;0;0;0;0;7;1;0;138;7;1.1;0.9
383;2;0;0;0;0;7;1;0;138;7;1.1;0.9
384;1;0;0;0;0;7;1;0;138;7;1.1;0.9
385;1;0;0;0;0;7;1;0;138;7;1.1;0.9
386;1;0;0;0;0;7;1;0;138;7;1.1;0.9
387;1;0;0;0;0;7;1;0;138;7;1.1;0.9
388;2;0;0;0;0;7;1;0;345;7;1.1;0.9
389;1;125.98;-40.85;0;0;7;1;0;345;7;1.1;0.9
390;1;30.63;1.05;0;0;7;1;0;33;7;1.1;0.9
391;1;0;0;0;3.44;7;1;0;138;7;1.1;0.9
392;1;0;0;0;0;7;1;0;138;7;1.1;0.9
393;1;0;0;0;0;7;1;0;138;7;1.1;0.9
394;1;40.2;10.41;0;0;7;1;0;33;7;1.1;0.9
395;1;0;0;0;0;7;1;0;138;7;1.1;0.9
396;1;0;0;0;0;7;1;0;138;7;1.1;0.9
397;1;0;0;0;0;7;1;0;138;7;1.1;0.9
398;1;10.26;-5.54;0;0;7;1;0;138;7;1.1;0.9
399;1;0;0;0;0;7;1;0;138;7;1.1;0.9
400;1;0;0;0;0;7;1;0;138;7;1.1;0.9
401;1;0;0;0;0;7;1;0;138;7;1.1;0.9
402;1;0;0;0;0;7;1;0;138;7;1.1;0.9
403;1;57.31;3.76;0;0;7;1;0;138;7;1.1;0.9
404;1;37.11;6.17;0;0;7;1;0;138;7;1.1;0.9
405;1;32.01;-0.83;0;0;7;1;0;138;7;1.1;0.9
406;1;28.04;1.08;0;0;7;1;0;138;7;1.1;0.9
407;1;0;0;0;0;7;1;0;138;7;1.1;0.9
408;1;0;0;0;0;7;1;0;138;7;1.1;0.9
409;1;0;0;0;0;7;1;0;138;7;1.1;0.9
410;1;0;0;0;0;7;1;0;138;7;1.1;0.9
411;1;0;0;0;0;7;1;0;138;7;1.1;0.9
412;2;0;0;0;0;7;1;0;138;7;1.1;0.9
413;1;0;0;0;0;7;1;0;138;7;1.1;0.9
414;1;0;0;0;0;7;1;0;138;7;1.1;0.9
415;1;0;0;0;0;7;1;0;138;7;1.1;0.9
416;1;0;0;0;0;7;1;0;138;7;1.1;0.9
417;2;72.48;20.52;0;0;7;1;0;33;7;1.1;0.9
418;1;0;0;0;0;7;1;0;138;7;1.1;0.9
419;1;0;0;0;0;7;1;0;138;7;1.1;0.9
420;1;0;0;0;0;7;1;0;138;7;1.1;0.9
421;2;0;0;0;0;7;1;0;138;7;1.1;0.9
422;2;0;0;0;0;7;1;0;33;7;1.1;0.9
423;1;0;0;0;0;7;1;0;138;7;1.1;0.9
424;1;0;0;0;0;7;1;0;138;7;1.1;0.9
425;1;0;0;0;0;7;1;0;138;7;1.1;0.9
426;1;0;0;0;0;7;1;0;138;7;1.1;0.9
427;1;0;0;0;0;7;1;0;138;7;1.1;0.9
428;1;0;0;0;0;7;1;0;138;7;1.1;0.9
429;1;6.13;1.49;0;0;7;1;0;33;7;1.1;0.9
430;1;2.59;7.63;0;0;7;1;0;33;7;1.1;0.9
431;1;41.76;10.31;0;0;7;1;0;33;7;1.1;0.9
432;1;7.94;1.09;0;0;7;1;0;33;7;1.1;0.9
433;1;50.34;10.11;0;0;7;1;0;33;7;1.1;0.9
434;1;4.71;0.69;0;0;7;1;0;33;7;1.1;0.9
435;1;0;0;0;0;7;1;0;33;7;1.1;0.9
436;1;0.54;0.2;0;0;7;1;0;33;7;1.1;0.9
437;1;34.06;4.86;0;0;7;1;0;33;7;1.1;0.9
438;2;0;0;0;0;7;1;0;138;7;1.1;0.9
439;1;0;0;0;0;7;1;0;138;7;1.1;0.9
440;1;10.08;3.07;0;0;7;1;0;33;7;1.1;0.9
441;1;33.13;0.08;0;0;7;1;0;33;7;1.1;0.9
442;1;31.94;8.07;0;0;8;1;0;110;8;1.1;0.9
443;1;9.91;-3.42;0;0;8;1;0;110;8;1.1;0.9
444;2;176.2;-52.37;0;-17.99;8;1;0;345;8;1.1;0.9
445;2;0.1;-14.5;0;13.2;8;1;0;500;8;1.1;0.9
446;2;0;0;0;0;8;1;0;20;8;1.1;0.9
447;2;0;0;0;0;8;1;0;20;8;1.1;0.9
448;2;0;0;0;0;8;1;0;20;8;1.1;0.9
449;2;0.1;-14.54;0;74.38;8;1;0;500;8;1.1;0.9
450;1;31.94;6.59;0;0;8;1;0;110;8;1.1;0.9
451;1;13.21;-7.85;0;6.07;8;1;0;110;8;1.1;0.9
452;2;0;0;0;0;8;1;0;20;8;1.1;0.9
453;1;16.52;3.91;0;0;8;1;0;110;8;1.1;0.9
454;1;2.2;-0.47;0;-1.62;8;1;0;110;8;1.1;0.9
455;1;26.43;-0.18;0;0;8;1;0;110;8;1.1;0.9
456;1;23.13;7.85;0;0;8;1;0;110;8;1.1;0.9
457;1;19.82;7.05;0;0;8;1;0;110;8;1.1;0.9
458;2;120.1;25.24;0;0;8;1;0;345;8;1.1;0.9
459;1;0.1;-4.02;0;0;8;1;0;345;8;1.1;0.9
460;2;0;0;0;0;8;1;0;500;8;1.1;0.9
461;1;38.44;11.47;0;0;8;1;0;110;8;1.1;0.9
462;1;0.17;-70.61;0;0;8;1;0;500;8;1.1;0.9
463;1;18.72;6.09;0;0;8;1;0;110;8;1.1;0.9
464;1;57.66;54.54;0;0;8;1;0;345;8;1.1;0.9
465;1;0.1;-3.64;0;0;8;1;0;345;8;1.1;0.9
466;1;28.63;11.33;0;0;8;1;0;110;8;1.1;0.9
467;2;0;0;0;0;8;1;0;20;8;1.1;0.9
468;2;0;0;0;0;8;1;0;20;8;1.1;0.9
469;2;0;0;0;0;8;1;0;20;8;1.1;0.9
470;2;0;0;0;0;8;1;0;20;8;1.1;0.9
471;2;0;0;0;0;8;1;0;20;8;1.1;0.9
472;2;0;0;0;0;8;1;0;20;8;1.1;0.9
473;2;0;0;0;0;8;1;0;20;8;1.1;0.9
474;1;0.1;-4.84;0;0;8;1;0;345;8;1.1;0.9
475;1;7.71;1.39;0;0;8;1;0;110;8;1.1;0.9
476;2;0;0;0;0;8;1;0;20;8;1.1;0.9
477;2;0;0;0;0;8;1;0;20;8;1.1;0.9
478;2;0;0;0;0;8;1;0;20;8;1.1;0.9
479;1;89.1;26.49;0;0;8;1;0;110;8;1.1;0.9
480;1;4.4;1.79;0;0;8;1;0;110;8;1.1;0.9
481;1;1.1;-26.91;0;0;8;1;0;345;8;1.1;0.9
482;1;0.1;-2.07;0;0;8;1;0;110;8;1.1;0.9
483;1;25.33;7.41;0;0;8;1;0;110;8;1.1;0.9
484;2;0;0;0;156.54;8;1;0;500;8;1.1;0.9
485;1;110.7;73.43;0;0;8;1;0;345;8;1.1;0.9
486;1;113.24;70.38;0;0;8;1;0;345;8;1.1;0.9
487;1;14.32;3.66;0;0;8;1;0;110;8;1.1;0.9
488;1;3.3;0.85;0;0;8;1;0;110;8;1.1;0.9
489;1;0.1;-6.89;0;0;8;1;0;345;8;1.1;0.9
490;1;0.1;-16.84;0;21.95;8;1;0;345;8;1.1;0.9
491;1;17.66;4.14;0;0;8;1;0;110;8;1.1;0.9
492;2;0;0;0;0;8;1;0;345;8;1.1;0.9
493;1;33.46;-2.5;0;0;8;1;0;110;8;1.1;0.9
494;1;108.68;17.96;0;0;8;1;0;110;8;1.1;0.9
495;1;19.82;0.81;0;0;8;1;0;110;8;1.1;0.9
496;1;28.83;-11.2;0;0;8;1;0;110;8;1.1;0.9
497;1;26.45;6.28;0;0;8;1;0;110;8;1.1;0.9
498;1;16.52;1.38;0;0;8;1;0;110;8;1.1;0.9
499;1;0.1;-0.82;0;0;8;1;0;345;8;1.1;0.9
500;1;0.1;-1.1;0;0;8;1;0;345;8;1.1;0.9
501;1;0.39;-50.2;0;0;8;1;0;345;8;1.1;0.9
502;1;128.1;17.23;0;0;8;1;0;500;8;1.1;0.9
503;2;6.9;69.8;0;0;8;1;0;500;8;1.1;0.9
504;1;58.77;11.99;0;-24.81;8;1;0;345;8;1.1;0.9
505;2;0;0;0;0;8;1;0;20;8;1.1;0.9
506;2;0;0;0;0;8;1;0;20;8;1.1;0.9
507;2;0;0;0;0;8;1;0;20;8;1.1;0.9
508;2;0;0;0;0;8;1;0;20;8;1.1;0.9
509;2;0;0;0;0;8;1;0;20;8;1.1;0.9
510;2;0;0;0;0;8;1;0;20;8;1.1;0.9
511;2;0;0;0;0;8;1;0;20;8;1.1;0.9
512;1;0.1;-15.04;0;0;8;1;0;500;8;1.1;0.9
513;1;35.14;1.11;0;0;8;1;0;110;8;1.1;0.9
514;2;0;0;0;0;8;1;0;20;8;1.1;0.9
515;2;0;0;0;0;8;1;0;20;8;1.1;0.9
516;2;0;0;0;0;8;1;0;20;8;1.1;0.9
517;2;0;0;0;0;8;1;0;20;8;1.1;0.9
518;2;0;0;0;0;8;1;0;20;8;1.1;0.9
519;1;0.1;-0.76;0;0;8;1;0;110;8;1.1;0.9
520;2;0;0;0;0;8;1;0;20;8;1.1;0.9
521;2;0;0;0;0;8;1;0;20;8;1.1;0.9
522;2;0;0;0;0;8;1;0;20;8;1.1;0.9
523;2;0;0;0;0;8;1;0;20;8;1.1;0.9
524;2;0;0;0;0;8;1;0;20;8;1.1;0.9
525;2;0;0;0;0;8;1;0;20;8;1.1;0.9
526;1;7.82;1.04;0;0;8;1;0;110;8;1.1;0.9
527;2;0;0;0;0;8;1;0;500;8;1.1;0.9
528;1;0.1;-7.12;0;13.33;8;1;0;500;8;1.1;0.9
529;1;2.2;-0.21;0;-2.62;8;1;0;110;8;1.1;0.9
530;1;16.52;4.75;0;0;8;1;0;110;8;1.1;0.9
531;1;13.5;-117.64;0;0;9;1;0;500;9;1.1;0.9
532;1;0;0;0;0;9;1;0;138;9;1.1;0.9
533;1;18.3;-27.22;0;0;9;1;0;500;9;1.1;0.9
534;2;0.31;-13.43;0;0;9;1;0;500;9;1.1;0.9
535;1;7.71;13.11;0;4.18;9;1;0;138;9;1.1;0.9
536;2;25;-1.13;0;0;9;1;0;138;9;1.1;0.9
537;1;21.02;11.83;0;-2;9;1;0;138;9;1.1;0.9
538;1;0;0;0;0.02;9;1;0;138;9;1.1;0.9
539;1;12.4;6.26;0;0;9;1;0;138;9;1.1;0.9
540;1;0;0;0;0;9;1;0;138;9;1.1;0.9
541;2;0;0;0;194.97;9;1;0;500;9;1.1;0.9
542;1;0.1;-0.4;0;0;9;1;0;138;9;1.1;0.9
543;1;0;0;0;0;9;1;0;138;9;1.1;0.9
544;1;0;0;0;0;9;1;0;138;9;1.1;0.9
545;1;14.8;-77.73;0;0;9;1;0;500;9;1.1;0.9
546;1;-15.8;-10.4;0;0;9;1;0;138;9;1.1;0.9
547;1;-15.92;4.9;0;0;9;1;0;138;9;1.1;0.9
548;1;69.38;39.78;0;19.14;9;1;0;138;9;1.1;0.9
549;1;0.1;-3.62;0;8.95;9;1;0;138;9;1.1;0.9
550;1;27.05;7.96;0;0;9;1;0;138;9;1.1;0.9
551;1;0;0;0;0;9;1;0;138;9;1.1;0.9
552;1;0.1;-21.27;0;-10.49;9;1;0;138;9;1.1;0.9
553;1;18.8;-66.72;0;31.69;9;1;0;500;9;1.1;0.9
554;1;24.13;11.14;0;0;9;1;0;138;9;1.1;0.9
555;1;0.1;-0.5;0;0;9;1;0;138;9;1.1;0.9
556;1;123.94;28.85;0;0;9;1;0;500;9;1.1;0.9
557;1;18.34;15.32;0;0;9;1;0;138;9;1.1;0.9
558;1;0.1;-1.78;0;6.93;9;1;0;138;9;1.1;0.9
559;1;0;0;0;0;9;1;0;138;9;1.1;0.9
560;1;117.05;54.57;0;0;9;1;0;138;9;1.1;0.9
561;1;0.1;-0.74;0;0;9;1;0;138;9;1.1;0.9
562;2;0.1;-4.37;0;-37.75;9;1;0;500;9;1.1;0.9
563;1;413;-361.88;0;0;9;1;0;500;9;1.1;0.9
564;2;0;0;0;0;9;1;0;20;9;1.1;0.9
565;1;0.1;-0.01;0;0;9;1;0;138;9;1.1;0.9
566;1;5.77;0.96;0;0;9;1;0;138;9;1.1;0.9
567;2;0;0;0;0;9;1;0;15.75;9;1.1;0.9
568;1;-7.61;2;0;0;9;1;0;138;9;1.1;0.9
569;1;0.1;-4.87;0;0;9;1;0;138;9;1.1;0.9
570;1;0.1;-0.74;0;1.05;9;1;0;138;9;1.1;0.9
571;1;0;0;0;0.02;9;1;0;138;9;1.1;0.9
572;1;60.34;0.55;0;0;9;1;0;138;9;1.1;0.9
573;1;0.1;-5.45;0;0;9;1;0;138;9;1.1;0.9
574;1;-7.91;0.88;0;0;9;1;0;138;9;1.1;0.9
575;1;2.2;-3.95;0;0;9;1;0;138;9;1.1;0.9
576;1;18.52;7.09;0;8.15;9;1;0;138;9;1.1;0.9
577;1;0;0;0;0;9;1;0;138;9;1.1;0.9
578;2;25.82;18.5;0;-8.37;9;1;0;500;9;1.1;0.9
579;2;0;0;0;0;9;1;0;500;9;1.1;0.9
580;1;29.03;17.98;0;3.66;9;1;0;138;9;1.1;0.9
581;2;0;0;0;0;9;1;0;500;9;1.1;0.9
582;1;0.1;-1.43;0;0;9;1;0;138;9;1.1;0.9
583;1;0.1;-0.87;0;2.04;9;1;0;138;9;1.1;0.9
584;1;8.71;4.56;0;4.24;9;1;0;138;9;1.1;0.9
585;1;-0.57;-3.27;0;0;9;1;0;138;9;1.1;0.9
586;1;13.9;-0.15;0;9.2;9;1;0;138;9;1.1;0.9
587;1;0.1;-0.23;0;0;9;1;0;138;9;1.1;0.9
588;1;0.1;-0.64;0;-26.13;9;1;0;138;9;1.1;0.9
589;2;1;-8.63;0;0;9;1;0;138;9;1.1;0.9
590;2;0;0;0;-41.88;9;1;0;500;9;1.1;0.9
591;1;12.61;7.8;0;1.07;9;1;0;138;9;1.1;0.9
592;2;0.1;-7.49;0;0;9;1;0;500;9;1.1;0.9
593;1;35.94;20.67;0;9.96;9;1;0;138;9;1.1;0.9
594;2;0;0;0;0;9;1;0;20;9;1.1;0.9
595;2;0.1;-13.03;0;0;9;1;0;500;9;1.1;0.9
596;1;0.1;-2.37;0;0;9;1;0;138;9;1.1;0.9
597;1;0;0;0;0;9;1;0;138;9;1.1;0.9
598;1;0.1;-0.73;0;0;9;1;0;138;9;1.1;0.9
599;1;26.82;21.31;0;10.65;9;1;0;138;9;1.1;0.9
600;1;194.94;11.61;0;0;9;1;0;500;9;1.1;0.9
601;1;0.1;-0.15;0;0;9;1;0;138;9;1.1;0.9
602;1;0.1;-1.55;0;0;9;1;0;138;9;1.1;0.9
603;2;0;0;0;0;9;1;0;500;9;1.1;0.9
604;1;0;0;0;0.02;9;1;0;138;9;1.1;0.9
605;1;0.1;-1.28;0;0;9;1;0;138;9;1.1;0.9
606;2;0;0;0;0;9;1;0;15.75;9;1.1;0.9
607;1;165.23;-28.71;0;0;9;1;0;500;9;1.1;0.9
608;1;13.72;8.44;0;0;9;1;0;138;9;1.1;0.9
609;1;0.1;-13.49;0;1.86;9;1;0;138;9;1.1;0.9
610;2;20.9;0.91;0;0;9;1;0;138;9;1.1;0.9
611;1;0.1;-13;0;0;9;1;0;138;9;1.1;0.9
612;1;-0.57;-1;0;0;9;1;0;138;9;1.1;0.9
613;2;0;0;0;0;9;1;0;15.75;9;1.1;0.9
614;1;-0.57;-4.29;0;0;9;1;0;138;9;1.1;0.9
615;1;0.1;-1.77;0;0;9;1;0;138;9;1.1;0.9
616;1;11.5;4.37;0;0;9;1;0;138;9;1.1;0.9
617;2;0;0;0;0;9;1;0;20;9;1.1;0.9
618;2;27.9;-0.23;0;0;10;1;0;138;10;1.1;0.9
619;1;21.6;-0.54;0;0;10;1;0;138;10;1.1;0.9
620;2;0;0;0;0;10;1;0;500;10;1.1;0.9
621;2;0;0;0;0;10;1;0;11;10;1.1;0.9
622;2;0;0;0;0;10;1;0;6.3;10;1.1;0.9
623;2;0;0;0;0;10;1;0;13.8;10;1.1;0.9
624;1;111.4;13.54;0;0;10;1;0;138;10;1.1;0.9
625;2;0;0;0;0;10;1;0;6.3;10;1.1;0.9
626;2;0;0;0;0;10;1;0;6.3;10;1.1;0.9
627;1;0.1;-4;0;6.81;10;1;0;138;10;1.1;0.9
628;1;37.3;5.28;0;0;10;1;0;138;10;1.1;0.9
629;1;13.9;1.52;0;0;10;1;0;138;10;1.1;0.9
630;1;29.8;2.26;0;0;10;1;0;138;10;1.1;0.9
631;1;13.9;0.88;0;0;10;1;0;138;10;1.1;0.9
632;1;89.3;8.47;0;0;10;1;0;138;10;1.1;0.9
633;1;0.1;-28.31;0;0;10;1;0;500;10;1.1;0.9
634;1;35.3;4.11;0;0;10;1;0;138;10;1.1;0.9
635;1;8;-2.55;0;0;10;1;0;138;10;1.1;0.9
636;2;0;0;0;0;10;1;0;10.6;10;1.1;0.9
637;2;0;0;0;0;10;1;0;138;10;1.1;0.9
638;1;36.5;3.72;0;0;10;1;0;138;10;1.1;0.9
639;2;0;0;0;0;10;1;0;11;10;1.1;0.9
640;1;192.3;-93.43;0;0;10;1;0;500;10;1.1;0.9
641;1;14.4;-2.17;0;0;10;1;0;138;10;1.1;0.9
642;2;0;0;0;0;10;1;0;10.5;10;1.1;0.9
643;1;5.5;-0.77;0;0;10;1;0;138;10;1.1;0.9
644;2;0;0;0;0;10;1;0;10.6;10;1.1;0.9
645;1;4.2;-4.13;0;0;10;1;0;138;10;1.1;0.9
646;1;64.4;7.49;0;0;10;1;0;138;10;1.1;0.9
647;1;30.6;-4.37;0;0;10;1;0;138;10;1.1;0.9
648;2;0;0;0;0;10;1;0;6.3;10;1.1;0.9
649;2;0;0;0;0;10;1;0;15;10;1.1;0.9
650;1;0.1;-1.23;0;0;10;1;0;138;10;1.1;0.9
651;1;67.4;4.92;0;0;10;1;0;138;10;1.1;0.9
652;2;0;0;0;0;10;1;0;13.8;10;1.1;0.9
653;2;0;0;0;0;10;1;0;10.5;10;1.1;0.9
654;2;16.4;-1.13;0;3.9;10;1;0;138;10;1.1;0.9
655;2;0;0;0;0;10;1;0;10.6;10;1.1;0.9
656;1;23.3;-5.99;0;0;10;1;0;138;10;1.1;0.9
657;1;8.9;-2.25;0;-4.54;10;1;0;138;10;1.1;0.9
658;2;0;0;0;0;10;1;0;14.4;10;1.1;0.9
659;2;0.1;-4.05;0;0;10;1;0;500;10;1.1;0.9
660;1;4.2;-2.24;0;0;10;1;0;138;10;1.1;0.9
661;1;2.7;-3.65;0;0;10;1;0;138;10;1.1;0.9
662;1;33.5;1.47;0;0;10;1;0;138;10;1.1;0.9
663;2;0;0;0;0;10;1;0;6.3;10;1.1;0.9
664;1;8.3;-1.12;0;5.25;10;1;0;138;10;1.1;0.9
665;2;44.6;4.09;0;0;10;1;0;138;10;1.1;0.9
666;1;7;0.13;0;0;10;1;0;138;10;1.1;0.9
667;1;13.9;-1.99;0;0;10;1;0;138;10;1.1;0.9
668;2;11.2;-3.15;0;0;10;1;0;138;10;1.1;0.9
669;2;0;0;0;0;10;1;0;10.6;10;1.1;0.9
670;1;0.1;-1.92;0;0;10;1;0;138;10;1.1;0.9
671;1;132.54;-0.54;0;0;10;1;0;138;10;1.1;0.9
672;1;13.9;-2.81;0;0;10;1;0;138;10;1.1;0.9
673;2;0;0;0;0;10;1;0;10.5;10;1.1;0.9
674;2;0;0;0;0;10;1;0;10.6;10;1.1;0.9
675;1;37;3.56;0;0;10;1;0;138;10;1.1;0.9
676;1;13.9;-1.15;0;0;10;1;0;138;10;1.1;0.9
677;1;20.9;-0.58;0;0;10;1;0;138;10;1.1;0.9
678;2;0;0;0;7.36;10;1;0;500;10;1.1;0.9
679;2;0;0;0;0;10;1;0;14.4;10;1.1;0.9
680;1;0.1;-3.79;0;0;10;1;0;138;10;1.1;0.9
681;2;0;0;0;0;10;1;0;500;10;1.1;0.9
682;2;0;0;0;0;10;1;0;10.6;10;1.1;0.9
683;1;8.3;-3;0;0;10;1;0;138;10;1.1;0.9
684;1;48.8;0.61;0;0;10;1;0;138;10;1.1;0.9
685;1;9.8;1.34;0;0;10;1;0;138;10;1.1;0.9
686;2;7;-3.33;0;0;10;1;0;138;10;1.1;0.9
687;2;0;0;0;0;10;1;0;11;10;1.1;0.9
688;1;50.2;-0.16;0;0;10;1;0;138;10;1.1;0.9
689;1;99.93;-0.4;0;0;10;1;0;138;10;1.1;0.9
690;1;0.1;-0.4;0;0;10;1;0;138;10;1.1;0.9
691;1;64.4;6.81;0;0;10;1;0;138;10;1.1;0.9
692;1;22.3;2.56;0;0;10;1;0;138;10;1.1;0.9
693;2;0;0;0;0;10;1;0;500;10;1.1;0.9
694;1;53.73;2.54;0;0;10;1;0;138;10;1.1;0.9
695;2;0;0;0;0;10;1;0;15;10;1.1;0.9
696;2;0;0;0;0;10;1;0;10.6;10;1.1;0.9
697;1;55.7;-3.84;0;0;10;1;0;138;10;1.1;0.9
698;1;39;-1.65;0;0;10;1;0;138;10;1.1;0.9
699;2;0;0;0;0;10;1;0;10.5;10;1.1;0.9
700;1;0.1;-0.74;0;0;10;1;0;138;10;1.1;0.9
701;2;0;0;0;0;10;1;0;6.3;10;1.1;0.9
702;1;69.7;5.24;0;0;10;1;0;138;10;1.1;0.9
703;2;0;0;0;0;10;1;0;6.3;10;1.1;0.9
704;1;4.2;-3.3;0;0;10;1;0;138;10;1.1;0.9
705;1;162.7;18.39;0;0;10;1;0;138;10;1.1;0.9
706;2;0;0;0;0;10;1;0;15;10;1.1;0.9
707;1;20.9;-4.14;0;0;10;1;0;138;10;1.1;0.9
708;1;19.4;-6.98;0;0;10;1;0;138;10;1.1;0.9
709;1;73.7;5.95;0;0;10;1;0;138;10;1.1;0.9
710;2;0.1;-27.92;0;0;10;1;0;500;10;1.1;0.9
711;1;124.06;7.2;0;0;10;1;0;138;10;1.1;0.9
712;1;20.9;2.83;0;0;10;1;0;138;10;1.1;0.9
713;1;11.8;-2.15;0;0;10;1;0;138;10;1.1;0.9
714;2;0;0;0;7.12;10;1;0;500;10;1.1;0.9
715;2;160.9;-18.52;0;-117.85;10;1;0;500;10;1.1;0.9
716;1;62.7;4.4;0;-1.78;10;1;0;138;10;1.1;0.9
717;1;5.5;-1.1;0;0;10;1;0;138;10;1.1;0.9
718;1;10.9;0.1;0;0;10;1;0;138;10;1.1;0.9
719;1;3.4;-2.78;0;0;10;1;0;138;10;1.1;0.9
720;1;13.9;-4.68;0;0;10;1;0;138;10;1.1;0.9
721;1;0.1;-0.01;0;0;10;1;0;138;10;1.1;0.9
722;2;0;0;0;0;10;1;0;6.3;10;1.1;0.9
723;1;14.2;0.66;0;0;10;1;0;138;10;1.1;0.9
724;1;47.4;2.88;0;0;10;1;0;138;10;1.1;0.9
725;2;35.1;3.43;0;0;10;1;0;138;10;1.1;0.9
726;1;41.8;-4.77;0;0;10;1;0;138;10;1.1;0.9
727;2;0;0;0;0;10;1;0;14.4;10;1.1;0.9
728;1;0.1;-8.88;0;0;10;1;0;500;10;1.1;0.9
729;1;11.2;-0.49;0;0;10;1;0;138;10;1.1;0.9
730;1;69.7;3.83;0;0;10;1;0;138;10;1.1;0.9
731;1;20.9;-4.77;0;0;10;1;0;138;10;1.1;0.9
732;1;9.7;-1.56;0;0;10;1;0;138;10;1.1;0.9
733;1;34.9;-2.79;0;0;10;1;0;138;10;1.1;0.9
734;1;5.5;-0.1;0;0;10;1;0;138;10;1.1;0.9
735;1;9.7;-3.51;0;0;10;1;0;138;10;1.1;0.9
736;1;21.9;-1.84;0;0;10;1;0;138;10;1.1;0.9
737;2;0;0;0;0;10;1;0;10.6;10;1.1;0.9
738;1;32.1;2.27;0;0;10;1;0;138;10;1.1;0.9
739;2;0;0;0;0;10;1;0;14.4;10;1.1;0.9
740;2;0;0;0;29.19;10;1;0;500;10;1.1;0.9
741;1;7;0.22;0;0;10;1;0;138;10;1.1;0.9
742;1;16.7;0.02;0;0;10;1;0;138;10;1.1;0.9
743;2;0;0;0;0;10;1;0;10.6;10;1.1;0.9
744;1;0.1;-2.72;0;0;10;1;0;138;10;1.1;0.9
745;1;26.4;-3.68;0;0;10;1;0;138;10;1.1;0.9
746;1;1;0.11;0;0;11;1;0;110;11;1.1;0.9
747;1;46.09;16.61;0;0;11;1;0;110;11;1.1;0.9
748;1;35.84;12.24;0;0;11;1;0;110;11;1.1;0.9
749;1;33.14;11.38;0;0;11;1;0;110;11;1.1;0.9
750;1;20.22;6.71;0;0;11;1;0;110;11;1.1;0.9
751;1;25.27;5.04;0;0;11;1;0;110;11;1.1;0.9
752;1;13.82;4.37;0;0;11;1;0;110;11;1.1;0.9
753;1;3.9;0.62;0;2.02;11;1;0;110;11;1.1;0.9
754;2;0;0;0;102.02;11;1;0;500;11;1.1;0.9
755;1;21.92;4.06;0;0;11;1;0;110;11;1.1;0.9
756;2;995.15;75.28;0;0;11;1;0;500;11;1.1;0.9
757;1;1.4;-0.39;0;0;11;1;0;110;11;1.1;0.9
758;1;0.13;-10.71;0;50.68;11;1;0;345;11;1.1;0.9
759;1;25.83;8.84;0;0;11;1;0;110;11;1.1;0.9
760;1;250.91;-99.64;0;0;11;1;0;500;11;1.1;0.9
761;1;30.33;8.71;0;0;11;1;0;110;11;1.1;0.9
762;1;7.29;-1.46;0;0;11;1;0;110;11;1.1;0.9
763;1;1.8;0.48;0;0;11;1;0;110;11;1.1;0.9
764;1;1.8;0.11;0;0;11;1;0;110;11;1.1;0.9
765;1;0.1;-3.43;0;0;11;1;0;110;11;1.1;0.9
766;2;0;0;0;0;11;1;0;20;11;1.1;0.9
767;1;0.1;-2.04;0;-8.81;11;1;0;110;11;1.1;0.9
768;1;28.03;9.37;0;0;11;1;0;110;11;1.1;0.9
769;1;0.65;0;0;-199.98;11;1;0;345;11;1.1;0.9
770;1;14.72;4.81;0;0;11;1;0;110;11;1.1;0.9
771;2;0;0;0;0;11;1;0;20;11;1.1;0.9
772;1;5.71;1.79;0;0;11;1;0;110;11;1.1;0.9
773;1;0.26;-6.56;0;0;11;1;0;345;11;1.1;0.9
774;1;20.87;-4.71;0;0;11;1;0;110;11;1.1;0.9
775;1;1;-0.16;0;0;11;1;0;110;11;1.1;0.9
776;1;30.43;9.03;0;0;11;1;0;110;11;1.1;0.9
777;1;1.38;-1.65;0;0;11;1;0;110;11;1.1;0.9
778;1;0.25;-20.36;0;0;11;1;0;345;11;1.1;0.9
779;1;4.65;2.48;0;0;11;1;0;110;11;1.1;0.9
780;1;13.43;-2.48;0;0;11;1;0;110;11;1.1;0.9
781;1;93.33;-122.92;0;0;11;1;0;500;11;1.1;0.9
782;2;0;0;0;0;11;1;0;20;11;1.1;0.9
783;2;0;0;0;0;11;1;0;20;11;1.1;0.9
784;2;0;0;0;0;11;1;0;20;11;1.1;0.9
785;1;29.43;9.71;0;0;11;1;0;110;11;1.1;0.9
786;1;23.83;5.52;0;0;11;1;0;110;11;1.1;0.9
787;1;13.82;4.57;0;0;11;1;0;345;11;1.1;0.9
788;2;0;0;0;0;11;1;0;20;11;1.1;0.9
789;1;22.52;3.17;0;6.09;11;1;0;110;11;1.1;0.9
790;1;18.02;4.31;0;0;11;1;0;110;11;1.1;0.9
791;2;0;0;0;77.77;11;1;0;500;11;1.1;0.9
792;1;33.64;4.1;0;0;11;1;0;110;11;1.1;0.9
793;1;6.01;1.38;0;0;11;1;0;110;11;1.1;0.9
794;1;7.41;-0.64;0;0;11;1;0;110;11;1.1;0.9
795;1;23.28;2.52;0;0;11;1;0;110;11;1.1;0.9
796;1;6.31;-0.67;0;0;12;1;0;110;12;1.1;0.9
797;2;0.1;-1.34;0;1.15;12;1;0;110;12;1.1;0.9
798;2;0.18;-14.69;0;0;12;1;0;345;12;1.1;0.9
799;1;0.1;-0.88;0;0;12;1;0;110;12;1.1;0.9
800;2;0.1;-8.48;0;0;12;1;0;345;12;1.1;0.9
801;1;18.02;5.61;0;3.99;12;1;0;110;12;1.1;0.9
802;1;0.14;-32.57;0;10.28;12;1;0;500;12;1.1;0.9
803;1;-0.54;-113.68;0;41.92;12;1;0;500;12;1.1;0.9
804;1;31.74;5.8;0;0;12;1;0;110;12;1.1;0.9
805;1;19.02;5.95;0;0;12;1;0;110;12;1.1;0.9
806;1;5.11;0.53;0;0;12;1;0;110;12;1.1;0.9
807;2;0;0;0;0;12;1;0;20;12;1.1;0.9
808;1;56.56;2.87;0;0;12;1;0;110;12;1.1;0.9
809;1;10.11;2.03;0;0;12;1;0;110;12;1.1;0.9
810;1;12.35;-3.5;0;0;12;1;0;110;12;1.1;0.9
811;2;0;0;0;0;12;1;0;20;12;1.1;0.9
812;2;0;0;0;0;12;1;0;20;12;1.1;0.9
813;1;0.1;-0.08;0;0;12;1;0;110;12;1.1;0.9
814;2;0;0;0;0;12;1;0;20;12;1.1;0.9
815;1;17.12;2.8;0;0;12;1;0;110;12;1.1;0.9
816;1;0.1;-0.48;0;0;12;1;0;110;12;1.1;0.9
817;1;14.92;3.08;0;0;12;1;0;110;12;1.1;0.9
818;1;2.9;0.12;0;0;12;1;0;110;12;1.1;0.9
819;1;46.55;8.42;0;5.2;12;1;0;110;12;1.1;0.9
820;2;0;0;0;0;12;1;0;20;12;1.1;0.9
821;1;41.15;1.59;0;0;12;1;0;110;12;1.1;0.9
822;1;3.8;0.31;0;0;12;1;0;110;12;1.1;0.9
823;2;0;0;0;0;12;1;0;20;12;1.1;0.9
824;1;0.1;-0.9;0;0;12;1;0;110;12;1.1;0.9
825;2;0;0;0;0;12;1;0;20;12;1.1;0.9
826;1;20.12;8.42;0;0;12;1;0;110;12;1.1;0.9
827;1;2.5;-0.11;0;0;12;1;0;110;12;1.1;0.9
828;1;5.11;-3.83;0;0;12;1;0;110;12;1.1;0.9
829;1;14.26;-1.78;0;0;12;1;0;110;12;1.1;0.9
830;2;0.44;-6.16;0;0;12;1;0;500;12;1.1;0.9
831;1;2.5;1.14;0;0;12;1;0;110;12;1.1;0.9
832;1;3.8;0.52;0;0;12;1;0;110;12;1.1;0.9
833;1;17.82;7.16;0;0;12;1;0;110;12;1.1;0.9
834;1;8.91;1.8;0;0;12;1;0;110;12;1.1;0.9
835;1;20.72;-3.2;0;0;12;1;0;110;12;1.1;0.9
836;1;20.12;8.43;0;0;12;1;0;110;12;1.1;0.9
837;1;31.77;0.68;0;0;12;1;0;110;12;1.1;0.9
838;1;0;0;0;0;12;1;0;110;12;1.1;0.9
839;1;21.62;9.66;0;0;12;1;0;110;12;1.1;0.9
840;2;0;0;0;0;12;1;0;20;12;1.1;0.9
841;2;0;0;0;0;12;1;0;20;12;1.1;0.9
842;1;77.53;19.47;0;0;12;1;0;110;12;1.1;0.9
843;2;0;0;0;0;12;1;0;20;12;1.1;0.9
844;1;51.96;22.2;0;0;12;1;0;110;12;1.1;0.9
845;2;0;0;0;0;12;1;0;20;12;1.1;0.9
846;1;4.91;0.91;0;2.5;12;1;0;110;12;1.1;0.9
847;1;0.27;-91.79;0;0;12;1;0;500;12;1.1;0.9
848;1;21.62;9.66;0;0;12;1;0;110;12;1.1;0.9
849;2;0.18;-13.99;0;0;12;1;0;345;12;1.1;0.9
850;2;0.1;-119.78;0;-176.24;12;1;0;500;12;1.1;0.9
851;1;4.41;1.12;0;0;12;1;0;110;12;1.1;0.9
852;1;51.96;1.36;0;0;12;1;0;110;12;1.1;0.9
853;1;98.67;-2.27;0;0;12;1;0;500;12;1.1;0.9
854;2;0;0;0;0;12;1;0;20;12;1.1;0.9
855;1;8.91;2.03;0;2;12;1;0;110;12;1.1;0.9
856;1;0.1;-0.36;0;0;12;1;0;110;12;1.1;0.9
857;1;61.05;5.08;0;0;12;1;0;110;12;1.1;0.9
858;2;0;0;0;0;12;1;0;20;12;1.1;0.9
859;1;30.03;12.51;0;0;12;1;0;110;12;1.1;0.9
860;1;8.91;2.19;0;0;12;1;0;110;12;1.1;0.9
861;1;64.57;5.2;0;0;12;1;0;110;12;1.1;0.9
862;1;2.9;0.3;0;0;13;1;0;110;13;1.1;0.9
863;1;14.92;4.19;0;0;13;1;0;110;13;1.1;0.9
864;1;45.15;13.91;0;0;13;1;0;110;13;1.1;0.9
865;2;0;0;0;0;13;1;0;20;13;1.1;0.9
866;2;0;0;0;87.74;13;1;0;500;13;1.1;0.9
867;1;10.81;2.26;0;0;13;1;0;110;13;1.1;0.9
868;1;24.43;8.53;0;7.32;13;1;0;110;13;1.1;0.9
869;1;12.61;1.87;0;0;13;1;0;110;13;1.1;0.9
870;1;0.1;-0.72;0;0;13;1;0;110;13;1.1;0.9
871;2;0;0;0;0;13;1;0;20;13;1.1;0.9
872;1;138.2;39.15;0;0;13;1;0;110;13;1.1;0.9
873;1;42.75;14.66;0;0;13;1;0;110;13;1.1;0.9
874;2;0;0;0;0;13;1;0;20;13;1.1;0.9
875;1;12.41;4.06;0;0;13;1;0;110;13;1.1;0.9
876;1;17.82;6.61;0;0;13;1;0;110;13;1.1;0.9
877;1;19.22;5.74;0;0;13;1;0;110;13;1.1;0.9
878;1;-0.61;-1.76;0;0;13;1;0;110;13;1.1;0.9
879;1;86.9;28.98;0;0;13;1;0;110;13;1.1;0.9
880;2;0;0;0;0;13;1;0;20;13;1.1;0.9
881;1;12.21;3.37;0;0;13;1;0;110;13;1.1;0.9
882;1;11.61;5.37;0;3.12;13;1;0;110;13;1.1;0.9
883;1;-0.54;-1.81;0;0;13;1;0;110;13;1.1;0.9
884;2;0;0;0;0;13;1;0;20;13;1.1;0.9
885;1;15.12;4.77;0;0;13;1;0;110;13;1.1;0.9
886;1;32.04;10.43;0;0;13;1;0;110;13;1.1;0.9
887;1;32.54;10.68;0;0;13;1;0;110;13;1.1;0.9
888;2;0;0;0;0;13;1;0;20;13;1.1;0.9
889;1;16.22;1.02;0;0;13;1;0;110;13;1.1;0.9
890;1;12.81;3.24;0;0;13;1;0;110;13;1.1;0.9
891;2;0;0;0;0;13;1;0;20;13;1.1;0.9
892;2;0;0;0;0;13;1;0;500;13;1.1;0.9
893;2;0;0;0;0;13;1;0;20;13;1.1;0.9
894;1;0.1;-3.48;0;0;13;1;0;110;13;1.1;0.9
895;1;24.43;8.24;0;7.64;13;1;0;110;13;1.1;0.9
896;1;11.35;2.71;0;0;13;1;0;110;13;1.1;0.9
897;1;2.8;-0.02;0;0;13;1;0;110;13;1.1;0.9
898;1;2.38;-1.47;0;0;13;1;0;110;13;1.1;0.9
899;1;11.61;3.3;0;0;13;1;0;110;13;1.1;0.9
900;1;56.26;19.18;0;0;13;1;0;110;13;1.1;0.9
901;1;23.43;8.08;0;0;13;1;0;110;13;1.1;0.9
902;2;0;0;0;0;13;1;0;20;13;1.1;0.9
903;2;0;0;0;37.34;13;1;0;500;13;1.1;0.9
904;1;0.1;-10.1;0;-62.44;13;1;0;500;13;1.1;0.9
905;1;11.21;4.15;0;2.02;13;1;0;110;13;1.1;0.9
906;1;10.81;3.29;0;0;13;1;0;110;13;1.1;0.9
907;1;19.72;6.82;0;0;13;1;0;110;13;1.1;0.9
908;1;19.62;6.64;0;0;13;1;0;110;13;1.1;0.9
909;1;14.22;4.71;0;0;13;1;0;110;13;1.1;0.9
910;1;65.07;29.01;0;0;13;1;0;110;13;1.1;0.9
911;2;0;0;0;0;13;1;0;20;13;1.1;0.9
912;1;0.1;-1.01;0;0;13;1;0;110;13;1.1;0.9
913;2;0;0;0;0;13;1;0;20;13;1.1;0.9
914;1;35.14;11.63;0;0;13;1;0;110;13;1.1;0.9
915;1;20.12;7.82;0;3.22;13;1;0;110;13;1.1;0.9
916;1;14.52;4.81;0;0;13;1;0;110;13;1.1;0.9
917;1;6.71;1.7;0;3.24;13;1;0;110;13;1.1;0.9
918;1;31.13;10.97;0;3.18;13;1;0;110;13;1.1;0.9
919;1;19.52;5.27;0;0;13;1;0;110;13;1.1;0.9
920;1;7.21;2.39;0;3.09;13;1;0;110;13;1.1;0.9
921;1;17.52;5.76;0;3.15;13;1;0;110;13;1.1;0.9
922;1;3.7;0.77;0;0;13;1;0;110;13;1.1;0.9
923;1;80.09;17.12;0;0;13;1;0;110;13;1.1;0.9
924;2;0;0;0;0;13;1;0;20;13;1.1;0.9
925;1;3.76;0.58;0;0;13;1;0;110;13;1.1;0.9
926;1;25.13;7.54;0;0;13;1;0;110;13;1.1;0.9
927;2;114.8;31.07;0;0;13;1;0;110;13;1.1;0.9
928;1;10.31;3.96;0;4.56;13;1;0;110;13;1.1;0.9
929;1;32.54;10.53;0;11.72;13;1;0;110;13;1.1;0.9
930;1;6.81;1.5;0;0;13;1;0;110;13;1.1;0.9
931;1;11.91;4.27;0;2.45;13;1;0;110;13;1.1;0.9
932;2;0;0;0;0;13;1;0;20;13;1.1;0.9
933;1;16.93;2.42;0;0;13;1;0;110;13;1.1;0.9
934;1;10.81;2.51;0;1.05;13;1;0;110;13;1.1;0.9
935;1;0.1;-4.6;0;0;13;1;0;345;13;1.1;0.9
936;2;0;0;0;0;13;1;0;20;13;1.1;0.9
937;1;18.62;5.87;0;2.82;13;1;0;110;13;1.1;0.9
938;1;11.91;4.24;0;0;13;1;0;110;13;1.1;0.9
939;2;0.21;0;0;-131.65;13;1;0;500;13;1.1;0.9
940;1;43.15;15.04;0;0;13;1;0;110;13;1.1;0.9
941;2;0;0;0;0;13;1;0;20;13;1.1;0.9
942;1;34.44;11.23;0;0;13;1;0;110;13;1.1;0.9
943;2;0;0;0;0;13;1;0;20;13;1.1;0.9
944;1;0.1;-0.17;0;0;13;1;0;110;13;1.1;0.9
945;2;0;0;0;0;13;1;0;20;13;1.1;0.9
946;2;0;0;0;0;13;1;0;20;13;1.1;0.9
947;1;0.1;-1.1;0;0;13;1;0;110;13;1.1;0.9
948;1;35.84;10.79;0;0;13;1;0;110;13;1.1;0.9
949;1;0.11;0.05;0;0;13;1;0;110;13;1.1;0.9
950;1;9.51;2.67;0;0;13;1;0;110;13;1.1;0.9
951;1;13.51;4.74;0;5.32;13;1;0;110;13;1.1;0.9
952;1;0.1;-4.6;0;0;13;1;0;345;13;1.1;0.9
953;1;23.43;8.23;0;0;13;1;0;110;13;1.1;0.9
954;2;668.01;-39.25;0;0;14;1;0;500;14;1.1;0.9
955;2;0.1;-9.41;0;0;14;1;0;500;14;1.1;0.9
956;2;0.1;-3.07;0;0;14;1;0;345;14;1.1;0.9
957;1;-16.84;-61.81;0;0;14;1;0;500;14;1.1;0.9
958;2;0;0;0;0;14;1;0;20;14;1.1;0.9
959;2;0;0;0;0;14;1;0;20;14;1.1;0.9
960;2;0;0;0;0;14;1;0;20;14;1.1;0.9
961;2;0;0;0;0;14;1;0;20;14;1.1;0.9
962;2;0;0;0;0;14;1;0;20;14;1.1;0.9
963;2;0;0;0;0;14;1;0;20;14;1.1;0.9
964;2;0;0;0;0;14;1;0;20;14;1.1;0.9
965;2;0;0;0;0;14;1;0;20;14;1.1;0.9
966;2;0;0;0;0;14;1;0;20;14;1.1;0.9
967;2;0;0;0;0;14;1;0;20;14;1.1;0.9
968;2;0;0;0;0;14;1;0;20;14;1.1;0.9
969;2;0;0;0;0;14;1;0;20;14;1.1;0.9
970;2;0;0;0;0;14;1;0;20;14;1.1;0.9
971;2;0;0;0;0;14;1;0;20;14;1.1;0.9
972;2;0;0;0;0;14;1;0;20;14;1.1;0.9
973;2;0;0;0;0;14;1;0;20;14;1.1;0.9
974;1;0.1;-2.67;0;0;14;1;0;500;14;1.1;0.9
975;1;0.12;-4.42;0;0;14;1;0;345;14;1.1;0.9
976;1;0.1;-15.57;0;0;14;1;0;500;14;1.1;0.9
977;2;0;0;0;0;14;1;0;20;14;1.1;0.9
978;2;0;0;0;0;14;1;0;20;14;1.1;0.9
979;2;0;0;0;0;14;1;0;20;14;1.1;0.9
980;2;0;0;0;0;14;1;0;20;14;1.1;0.9
981;2;0;0;0;0;14;1;0;20;14;1.1;0.9
982;1;0.34;1.2;0;0;14;1;0;345;14;1.1;0.9
983;1;0.1;-15.6;0;0;14;1;0;500;14;1.1;0.9
984;1;0.1;-6.39;0;0;14;1;0;500;14;1.1;0.9
985;2;0;0;0;0;14;1;0;20;14;1.1;0.9
986;2;0.1;-2.69;0;-12.26;14;1;0;345;14;1.1;0.9
987;1;0.12;-0.73;0;0;14;1;0;345;14;1.1;0.9
988;1;0.29;-10.71;0;0;14;1;0;500;14;1.1;0.9
989;1;1363.3;-41.12;0;0;14;1;0;500;14;1.1;0.9
990;1;182.63;90.38;0;0;14;1;0;500;14;1.1;0.9
991;2;0;0;0;0;14;1;0;20;14;1.1;0.9
992;1;12.01;0.2;0;0;14;1;0;345;14;1.1;0.9
993;1;0.12;-4.47;0;0;14;1;0;345;14;1.1;0.9
994;1;0.1;-8.48;0;0;14;1;0;345;14;1.1;0.9
995;1;214.35;21.7;0;0;14;1;0;500;14;1.1;0.9
996;2;0;0;0;0;14;1;0;20;14;1.1;0.9
997;2;0;0;0;0;14;1;0;20;14;1.1;0.9
998;1;0.1;-0.82;0;0;14;1;0;345;14;1.1;0.9
999;1;0.1;-15.28;0;0;14;1;0;500;14;1.1;0.9
1000;2;0.1;-2.57;0;12.97;14;1;0;345;14;1.1;0.9
1001;1;0.1;-8.92;0;0;14;1;0;500;14;1.1;0.9
1002;1;0.7;-4.65;0;0;14;1;0;500;14;1.1;0.9
1003;1;-22.17;-41.23;0;0;14;1;0;500;14;1.1;0.9
1004;2;0;0;0;0;14;1;0;20;14;1.1;0.9
1005;1;0.1;-28.75;0;0;14;1;0;345;14;1.1;0.9
1006;1;0.2;1.37;0;0;14;1;0;345;14;1.1;0.9
1007;1;0.1;-2.77;0;0;14;1;0;345;14;1.1;0.9
1008;1;0.1;-3.24;0;0;14;1;0;345;14;1.1;0.9
1009;3;0.23;-22.63;0;0;14;1;0;500;14;1.1;0.9
1010;2;0;0;0;0;14;1;0;20;14;1.1;0.9
1011;2;0;0;0;0;14;1;0;20;14;1.1;0.9
1012;2;0;0;0;0;14;1;0;20;14;1.1;0.9
1013;1;0.1;-3.21;0;0;14;1;0;345;14;1.1;0.9
1014;2;59;7.42;0;0;14;1;0;500;14;1.1;0.9
1015;1;0.1;-3.08;0;0;14;1;0;345;14;1.1;0.9
1016;2;879.72;-39.4;0;0;14;1;0;500;14;1.1;0.9
1017;1;-22.22;-20.77;0;0;14;1;0;500;14;1.1;0.9
1018;1;0.1;-0.44;0;0;14;1;0;345;14;1.1;0.9
1019;2;128.9;48.33;0;0;15;1;0;500;15;1.1;0.9
1020;1;8.52;15.73;0;0;15;1;0;345;15;1.1;0.9
1021;1;67.3;86.84;0;44.84;15;1;0;345;15;1.1;0.9
1022;2;151.2;67.83;0;17.44;15;1;0;500;15;1.1;0.9
1023;1;0.1;-0.27;0;0;15;1;0;345;15;1.1;0.9
1024;2;0.1;-11.12;0;22.42;15;1;0;500;15;1.1;0.9
1025;1;0.1;-0.98;0;0;15;1;0;500;15;1.1;0.9
1026;2;0.1;-24.6;0;0;15;1;0;500;15;1.1;0.9
1027;1;170.2;44.53;0;-0.42;15;1;0;500;15;1.1;0.9
1028;1;0.1;-14.13;0;0;15;1;0;500;15;1.1;0.9
1029;1;0.1;-14.29;0;0;15;1;0;500;15;1.1;0.9
1030;2;72.1;49.8;0;0;15;1;0;500;15;1.1;0.9
1031;1;0.1;-19.01;0;0;15;1;0;500;15;1.1;0.9
1032;1;0.1;-14.4;0;0;15;1;0;500;15;1.1;0.9
1033;1;142.8;8.97;0;-71.13;15;1;0;345;15;1.1;0.9
1034;2;305.6;154.93;0;53.38;15;1;0;500;15;1.1;0.9
1035;1;1163.78;-537.13;0;0;15;1;0;500;15;1.1;0.9
1036;2;0.1;-10.78;0;0;15;1;0;500;15;1.1;0.9
1037;2;0;0;0;0;15;1;0;20;15;1.1;0.9
1038;1;0.1;-12.22;0;-69.43;15;1;0;500;15;1.1;0.9
1039;1;125.2;28.67;0;8.87;15;1;0;500;15;1.1;0.9
1040;1;0.1;-1.14;0;0;15;1;0;500;15;1.1;0.9
1041;1;0.1;-21.82;0;0;15;1;0;500;15;1.1;0.9
1042;1;0.1;-16.34;0;0;15;1;0;500;15;1.1;0.9
1043;1;114.8;97.25;0;-81;15;1;0;500;15;1.1;0.9
1044;2;165.3;75.73;0;110.53;15;1;0;500;15;1.1;0.9
1045;2;125.2;54.02;0;0;15;1;0;500;15;1.1;0.9
1046;2;128;57.95;0;0;15;1;0;500;15;1.1;0.9
1047;2;0.1;-20.86;0;0;15;1;0;500;15;1.1;0.9
1048;2;0.1;-18.8;0;0;15;1;0;500;15;1.1;0.9
1049;1;1451.1;-557.67;0;0;15;1;0;500;15;1.1;0.9
1050;2;0.1;-14.69;0;-55.47;15;1;0;500;15;1.1;0.9
1051;2;121.6;39.3;0;13.56;15;1;0;345;15;1.1;0.9
1052;2;169;48.34;0;-37.65;15;1;0;500;15;1.1;0.9
1053;1;236.2;42.22;0;15.84;15;1;0;345;15;1.1;0.9
1054;2;127.3;83.7;0;19.56;15;1;0;500;15;1.1;0.9
1055;2;154.94;12.14;0;0;15;1;0;345;15;1.1;0.9
1056;1;0.1;-17.79;0;0;15;1;0;500;15;1.1;0.9
1057;2;222.6;32.41;0;121.22;15;1;0;500;15;1.1;0.9
1058;2;0;0;0;0;15;1;0;20;15;1.1;0.9
1059;2;0;0;0;0;15;1;0;20;15;1.1;0.9
1060;2;115.2;24.61;0;0;15;1;0;500;15;1.1;0.9
1061;1;0.1;-27.42;0;-96.09;15;1;0;500;15;1.1;0.9
1062;2;0;0;0;0;15;1;0;20;15;1.1;0.9
1063;1;0.1;-21.6;0;0;15;1;0;500;15;1.1;0.9
1064;2;0.1;-17.3;0;0;15;1;0;500;15;1.1;0.9
1065;2;126.3;54.23;0;0;15;1;0;500;15;1.1;0.9
1066;1;0.1;-16.23;0;-4.81;15;1;0;345;15;1.1;0.9
1067;2;53.36;21.31;0;0;15;1;0;500;15;1.1;0.9
1068;1;0.1;-5.88;0;0;15;1;0;500;15;1.1;0.9
1069;2;0.1;-17.63;0;0;15;1;0;500;15;1.1;0.9
1070;1;0;0;0;0;16;1;0;138;16;1.1;0.9
1071;1;7.71;13.11;0;4.18;16;1;0;138;16;1.1;0.9
1072;1;21.02;11.83;0;6.42;16;1;0;138;16;1.1;0.9
1073;1;18.5;3.69;0;4.26;16;1;0;138;16;1.1;0.9
1074;1;0;0;0;0.02;16;1;0;138;16;1.1;0.9
1075;1;0.1;-29.29;0;0;16;1;0;138;16;1.1;0.9
1076;1;0;0;0;0;16;1;0;138;16;1.1;0.9
1077;1;0;0;0;0;16;1;0;138;16;1.1;0.9
1078;1;0.1;-0.4;0;0;16;1;0;138;16;1.1;0.9
1079;1;0;0;0;0;16;1;0;138;16;1.1;0.9
1080;1;0;0;0;0;16;1;0;138;16;1.1;0.9
1081;1;47.94;22.68;0;0;16;1;0;138;16;1.1;0.9
1082;2;-15.8;-10.4;0;0;16;1;0;138;16;1.1;0.9
1083;1;-15.92;4.9;0;0;16;1;0;138;16;1.1;0.9
1084;1;69.38;39.78;0;19.14;16;1;0;138;16;1.1;0.9
1085;2;27.05;7.96;0;0;16;1;0;138;16;1.1;0.9
1086;1;0;0;0;0;16;1;0;138;16;1.1;0.9
1087;1;0.1;-21.27;0;0;16;1;0;138;16;1.1;0.9
1088;1;24.13;11.14;0;0;16;1;0;138;16;1.1;0.9
1089;1;0.1;-0.68;0;2.2;16;1;0;138;16;1.1;0.9
1090;1;0.1;-0.5;0;0;16;1;0;138;16;1.1;0.9
1091;1;0.1;-1.78;0;6.93;16;1;0;138;16;1.1;0.9
1092;1;0;0;0;0;16;1;0;138;16;1.1;0.9
1093;1;22.02;13.26;0;5.97;16;1;0;138;16;1.1;0.9
1094;1;0.1;-0.74;0;0;16;1;0;138;16;1.1;0.9
1095;2;0;0;0;0;16;1;0;20;16;1.1;0.9
1096;1;0.1;-0.01;0;0;16;1;0;138;16;1.1;0.9
1097;1;24.93;9.92;0;6.24;16;1;0;138;16;1.1;0.9
1098;1;5.77;0.96;0;0;16;1;0;138;16;1.1;0.9
1099;1;0.1;-29.91;0;0;16;1;0;138;16;1.1;0.9
1100;1;0.1;-4.87;0;0;16;1;0;138;16;1.1;0.9
1101;1;0.1;-0.74;0;1.05;16;1;0;138;16;1.1;0.9
1102;1;0;0;0;0.02;16;1;0;138;16;1.1;0.9
1103;1;0.1;-5.45;0;0;16;1;0;138;16;1.1;0.9
1104;1;2.2;-3.95;0;0;16;1;0;138;16;1.1;0.9
1105;1;18.52;7.09;0;8.15;16;1;0;138;16;1.1;0.9
1106;1;0;0;0;0;16;1;0;138;16;1.1;0.9
1107;1;29.03;17.98;0;3.66;16;1;0;138;16;1.1;0.9
1108;1;0.1;-1.43;0;0;16;1;0;138;16;1.1;0.9
1109;1;0.1;-0.5;0;0;16;1;0;138;16;1.1;0.9
1110;1;0.1;-0.87;0;2.04;16;1;0;138;16;1.1;0.9
1111;1;8.71;4.56;0;4.24;16;1;0;138;16;1.1;0.9
1112;1;-0.57;-3.27;0;0;16;1;0;138;16;1.1;0.9
1113;1;0.1;-0.23;0;0;16;1;0;138;16;1.1;0.9
1114;1;0.1;-0.33;0;0;16;1;0;138;16;1.1;0.9
1115;1;0.1;-0.64;0;0;16;1;0;138;16;1.1;0.9
1116;1;12.61;7.8;0;1.07;16;1;0;138;16;1.1;0.9
1117;1;35.94;20.67;0;9.96;16;1;0;138;16;1.1;0.9
1118;2;0;0;0;0;16;1;0;20;16;1.1;0.9
1119;1;0.1;-2.37;0;0;16;1;0;138;16;1.1;0.9
1120;1;0;0;0;0;16;1;0;138;16;1.1;0.9
1121;1;0.1;-0.73;0;0;16;1;0;138;16;1.1;0.9
1122;1;26.82;21.31;0;10.65;16;1;0;138;16;1.1;0.9
1123;1;0.1;-0.15;0;0;16;1;0;138;16;1.1;0.9
1124;1;0.1;-1.55;0;0;16;1;0;138;16;1.1;0.9
1125;1;0;0;0;0.02;16;1;0;138;16;1.1;0.9
1126;1;0.1;-1.28;0;0;16;1;0;138;16;1.1;0.9
1127;1;13.72;8.44;0;0;16;1;0;138;16;1.1;0.9
1128;1;0;0;0;0;16;1;0;138;16;1.1;0.9
1129;1;0.1;-13.49;0;1.86;16;1;0;138;16;1.1;0.9
1130;1;-16.42;4.73;0;0;16;1;0;138;16;1.1;0.9
1131;1;0.1;-13;0;0;16;1;0;138;16;1.1;0.9
1132;1;0.1;-25.67;0;12.84;16;1;0;138;16;1.1;0.9
1133;1;20.02;12.37;0;4.02;16;1;0;138;16;1.1;0.9
1134;1;-0.57;-1;0;0;16;1;0;138;16;1.1;0.9
1135;1;-0.57;-4.29;0;0;16;1;0;138;16;1.1;0.9
1136;1;0.1;-1.77;0;0;16;1;0;138;16;1.1;0.9
1137;1;-28.33;9.24;0;2.7;16;1;0;138;16;1.1;0.9
1138;1;11.5;4.37;0;0;16;1;0;138;16;1.1;0.9
1139;2;0;0;0;0;16;1;0;20;16;1.1;0.9
1140;1;0.1;-5.17;0;0.75;17;1;0;138;17;1.1;0.9
1141;2;372.8;119.77;0;140.55;17;1;0;138;17;1.1;0.9
1142;1;230.5;33.33;0;28.92;17;1;0;138;17;1.1;0.9
1143;1;-0.2;-1;0;0;17;1;0;138;17;1.1;0.9
1144;1;30.53;11.61;0;6.81;17;1;0;138;17;1.1;0.9
1145;1;-0.2;-1;0;0;17;1;0;138;17;1.1;0.9
1146;2;21.22;-10.8;0;0;17;1;0;138;17;1.1;0.9
1147;1;47.75;14.38;0;13.47;17;1;0;138;17;1.1;0.9
1148;1;0.1;-2.24;0;0;17;1;0;138;17;1.1;0.9
1149;1;34.14;13.5;0;4.5;17;1;0;138;17;1.1;0.9
1150;2;0;0;0;0;17;1;0;138;17;1.1;0.9
1151;1;110.6;37.12;0;30.55;17;1;0;138;17;1.1;0.9
1152;1;118.6;40.92;0;35.75;17;1;0;138;17;1.1;0.9
1153;2;168.5;49.46;0;3.34;17;1;0;138;17;1.1;0.9
1154;1;-0.2;-1;0;0;17;1;0;138;17;1.1;0.9
1155;1;0.1;-25;0;0;17;1;0;138;17;1.1;0.9
1156;1;-0.2;-0.83;0;0;17;1;0;138;17;1.1;0.9
1157;2;127.6;-12.13;0;9.52;17;1;0;138;17;1.1;0.9
1158;2;0;0;0;0;17;1;0;138;17;1.1;0.9
1159;1;59.07;1.52;0;3.39;17;1;0;138;17;1.1;0.9
1160;1;-0.19;-1;0;0;17;1;0;138;17;1.1;0.9
1161;1;0.1;-2.24;0;3.21;17;1;0;138;17;1.1;0.9
1162;1;-0.2;-1;0;0;17;1;0;138;17;1.1;0.9
1163;1;15.37;6.47;0;0;18;1;0;115;18;1.1;0.9
1164;1;25.52;17.89;0;0;18;1;0;115;18;1.1;0.9
1165;1;8.82;2.5;0;0;18;1;0;35;18;1.1;0.9
1166;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1167;1;0.49;-1.27;0;0;18;1;0;13;18;1.1;0.9
1168;2;0;0;0;0;18;1;0;14;18;1.1;0.9
1169;1;6.8;3.89;0;0;18;1;0;115;18;1.1;0.9
1170;1;2.12;0.36;0;0;18;1;0;13;18;1.1;0.9
1171;1;13.1;2.57;0;0;18;1;0;35;18;1.1;0.9
1172;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1173;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1174;1;9.74;6.4;0;0;18;1;0;35;18;1.1;0.9
1175;1;8.08;2.22;0;0;18;1;0;13;18;1.1;0.9
1176;2;0;0;0;0;18;1;0;14;18;1.1;0.9
1177;1;12.99;3.35;0;0;18;1;0;35;18;1.1;0.9
1178;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1179;1;0;0;0;51;18;1;0;115;18;1.1;0.9
1180;1;0;0;0;0;18;1;0;230;18;1.1;0.9
1181;1;0;0;0;0;18;1;0;230;18;1.1;0.9
1182;1;12.71;-4.04;0;0;18;1;0;13;18;1.1;0.9
1183;1;7.89;-1.06;0;0;18;1;0;115;18;1.1;0.9
1184;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1185;2;0;0;0;0;18;1;0;115;18;1.1;0.9
1186;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1187;2;0;0;0;0;18;1;0;14;18;1.1;0.9
1188;1;-0.1;0.41;0;0;18;1;0;13;18;1.1;0.9
1189;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1190;1;24.21;2.88;0;-10;18;1;0;35;18;1.1;0.9
1191;1;7.99;3.64;0;0;18;1;0;13;18;1.1;0.9
1192;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1193;2;0;0;0;0;18;1;0;230;18;1.1;0.9
1194;1;6.97;1.17;0;0;18;1;0;115;18;1.1;0.9
1195;2;0;0;0;0;18;1;0;230;18;1.1;0.9
1196;1;9.76;8.02;0;0;18;1;0;35;18;1.1;0.9
1197;2;0;0;0;0;18;1;0;230;18;1.1;0.9
1198;1;0;0;0;-4.57;18;1;0;230;18;1.1;0.9
1199;1;-8.15;-3.24;0;0;18;1;0;230;18;1.1;0.9
1200;1;0;0;0;0;18;1;0;230;18;1.1;0.9
1201;1;17.34;6.98;0;0;18;1;0;35;18;1.1;0.9
1202;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1203;1;0;0;0;0;18;1;0;230;18;1.1;0.9
1204;2;0;0;0;0;18;1;0;14;18;1.1;0.9
1205;2;2;0.45;0;0;18;1;0;115;18;1.1;0.9
