bus_i;type;Pd;Qd;Gs;Bs;area;Vm;Va;baseKV;zone;Vmax;Vmin
1206;1;8.82;7.24;0;0;18;1;0;115;18;1.1;0.9
1207;2;0;0;0;0;18;1;0;230;18;1.1;0.9
1208;2;0;0;0;0;18;1;0;230;18;1.1;0.9
1209;2;10.51;-1.49;0;0;18;1;0;115;18;1.1;0.9
1210;1;19.31;0.41;0;0;18;1;0;13;18;1.1;0.9
1211;1;9.76;8.02;0;0;18;1;0;35;18;1.1;0.9
1212;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1213;1;5;3;0;0;18;1;0;13;18;1.1;0.9
1214;2;0;0;0;0;18;1;0;230;18;1.1;0.9
1215;1;6.98;0.54;0;0;18;1;0;115;18;1.1;0.9
1216;1;14.27;-1.08;0;-10;18;1;0;35;18;1.1;0.9
1217;2;0;0;0;0;18;1;0;230;18;1.1;0.9
1218;1;6.26;5.79;0;0;18;1;0;35;18;1.1;0.9
1219;1;7.17;-0.27;0;0;18;1;0;115;18;1.1;0.9
1220;1;10.11;10.95;0;24;18;1;0;115;18;1.1;0.9
1221;2;8.91;5.26;0;0;18;1;0;35;18;1.1;0.9
1222;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1223;1;3.75;-0.46;0;0;18;1;0;13;18;1.1;0.9
1224;1;7.79;-0.27;0;0;18;1;0;115;18;1.1;0.9
1225;1;29.52;0.09;0;0;18;1;0;230;18;1.1;0.9
1226;1;8.47;7.51;0;0;18;1;0;35;18;1.1;0.9
1227;2;0.91;0.59;0;0;18;1;0;14;18;1.1;0.9
1228;1;0;0;0;0;18;1;0;230;18;1.1;0.9
1229;1;0;0;0;25;18;1;0;115;18;1.1;0.9
1230;1;7.03;-0.26;0;0;18;1;0;115;18;1.1;0.9
1231;1;0;0;0;0;18;1;0;230;18;1.1;0.9
1232;1;5.54;-3.47;0;0;18;1;0;35;18;1.1;0.9
1233;2;11.24;-3.5;0;0;18;1;0;115;18;1.1;0.9
1234;1;5.35;0.35;0;0;18;1;0;115;18;1.1;0.9
1235;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1236;1;6.64;4.76;0;25;18;1;0;115;18;1.1;0.9
1237;1;2.98;-2.42;0;0;18;1;0;13;18;1.1;0.9
1238;1;5.34;-0.27;0;0;18;1;0;115;18;1.1;0.9
1239;1;23.43;0.42;0;0;18;1;0;35;18;1.1;0.9
1240;1;13.95;3.44;0;0;18;1;0;35;18;1.1;0.9
1241;1;0;0;0;0;18;1;0;230;18;1.1;0.9
1242;2;0.9;0.54;0;0;18;1;0;14;18;1.1;0.9
1243;1;30.84;22.08;0;0;18;1;0;115;18;1.1;0.9
1244;1;6.98;0.54;0;0;18;1;0;115;18;1.1;0.9
1245;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1246;1;8.66;0.55;0;0;18;1;0;115;18;1.1;0.9
1247;1;13.67;3.83;0;0;18;1;0;115;18;1.1;0.9
1248;2;0;0;0;0;18;1;0;230;18;1.1;0.9
1249;2;0;0;0;0;18;1;0;230;18;1.1;0.9
1250;1;-0.26;0.01;0;-10;18;1;0;35;18;1.1;0.9
1251;1;19.55;0.02;0;0;18;1;0;35;18;1.1;0.9
1252;2;0;0;0;0;18;1;0;230;18;1.1;0.9
1253;1;0;0;0;0;18;1;0;115;18;1.1;0.9
1254;1;4.53;-0.27;0;0;18;1;0;115;18;1.1;0.9
1255;2;0;0;0;0;18;1;0;115;18;1.1;0.9
1256;1;2.17;2.51;0;0;18;1;0;115;18;1.1;0.9
1257;2;0;0;0;0;19;1;0;14.4;19;1.1;0.9
1258;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1259;2;72;4.06;0;0;19;1;0;138;19;1.1;0.9
1260;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1261;1;0.1;-1.44;0;0;19;1;0;138;19;1.1;0.9
1262;1;44.6;6.23;0;0;19;1;0;138;19;1.1;0.9
1263;2;0;0;0;0;19;1;0;13.8;19;1.1;0.9
1264;2;124.1;11.57;0;-20.56;19;1;0;138;19;1.1;0.9
1265;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1266;2;0;0;0;0;19;1;0;14.4;19;1.1;0.9
1267;2;0;0;0;0;19;1;0;500;19;1.1;0.9
1268;2;0;0;0;0;19;1;0;500;19;1.1;0.9
1269;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1270;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1271;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1272;2;0;0;0;0;19;1;0;6.3;19;1.1;0.9
1273;1;83.6;8.39;0;0;19;1;0;138;19;1.1;0.9
1274;1;76.6;7.94;0;0;19;1;0;138;19;1.1;0.9
1275;2;0;0;0;0;19;1;0;11.5;19;1.1;0.9
1276;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1277;1;0.1;-10.31;0;0;19;1;0;138;19;1.1;0.9
1278;1;27.9;3.98;0;0;19;1;0;138;19;1.1;0.9
1279;1;2851.23;-96.66;0;0;19;1;0;500;19;1.1;0.9
1280;2;0;0;0;0;19;1;0;13.8;19;1.1;0.9
1281;1;71.6;-48.27;0;0;19;1;0;500;19;1.1;0.9
1282;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1283;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1284;1;25;2.45;0;0;19;1;0;138;19;1.1;0.9
1285;1;78;9.77;0;0;19;1;0;138;19;1.1;0.9
1286;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1287;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1288;2;129.4;-6.28;0;0;19;1;0;500;19;1.1;0.9
1289;2;0;0;0;0;19;1;0;11.5;19;1.1;0.9
1290;1;13.9;1.36;0;0;19;1;0;138;19;1.1;0.9
1291;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1292;1;223.5;28.59;0;0;19;1;0;138;19;1.1;0.9
1293;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1294;1;48.8;3.34;0;0;19;1;0;138;19;1.1;0.9
1295;2;0;0;0;0;19;1;0;500;19;1.1;0.9
1296;2;0;0;0;0;19;1;0;6.3;19;1.1;0.9
1297;2;0;0;0;0;19;1;0;13.8;19;1.1;0.9
1298;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1299;2;0;0;0;0;19;1;0;6.3;19;1.1;0.9
1300;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1301;2;0;0;0;0;19;1;0;11.5;19;1.1;0.9
1302;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1303;1;12.6;-0.23;0;0;19;1;0;138;19;1.1;0.9
1304;2;0;0;0;0;19;1;0;6.3;19;1.1;0.9
1305;2;0;0;0;0;19;1;0;11;19;1.1;0.9
1306;1;65.2;5.41;0;0;19;1;0;138;19;1.1;0.9
1307;2;0;0;0;0;19;1;0;500;19;1.1;0.9
1308;1;181.1;24.97;0;0;19;1;0;138;19;1.1;0.9
1309;1;112.4;12.73;0;0;19;1;0;138;19;1.1;0.9
1310;1;0;0;0;0;20;1;0;20;20;1.1;0.9
1311;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1312;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1313;1;144.4;27.84;0;0;20;1;0;345;20;1.1;0.9
1314;1;0.1;-5.67;0;0;20;1;0;345;20;1.1;0.9
1315;1;343.9;136.35;0;0;20;1;0;345;20;1.1;0.9
1316;2;0.1;-6.63;0;0;20;1;0;345;20;1.1;0.9
1317;1;0.1;-2.05;0;0;20;1;0;345;20;1.1;0.9
1318;1;0.1;-3.47;0;0;20;1;0;345;20;1.1;0.9
1319;1;0.1;-2.81;0;0;20;1;0;345;20;1.1;0.9
1320;1;0.1;-2.61;0;0;20;1;0;345;20;1.1;0.9
1321;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1322;1;20.92;6.49;0;0;20;1;0;345;20;1.1;0.9
1323;1;0.1;-2.91;0;0;20;1;0;345;20;1.1;0.9
1324;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1325;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1326;1;0.1;-3.72;0;0;20;1;0;345;20;1.1;0.9
1327;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1328;1;107;33.16;0;0;20;1;0;345;20;1.1;0.9
1329;1;83.29;22.87;0;0;20;1;0;345;20;1.1;0.9
1330;1;0.1;-1.02;0;0;20;1;0;345;20;1.1;0.9
1331;1;0.1;-13.94;0;0;20;1;0;345;20;1.1;0.9
1332;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1333;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1334;2;0;0;0;0;20;1;0;500;20;1.1;0.9
1335;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1336;1;0.1;-25.37;0;-130.82;20;1;0;500;20;1.1;0.9
1337;1;0.1;-1.37;0;61.12;20;1;0;345;20;1.1;0.9
1338;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1339;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1340;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1341;1;0.1;-7.45;0;0;20;1;0;345;20;1.1;0.9
1342;1;111;34.39;0;0;20;1;0;345;20;1.1;0.9
1343;1;349.3;143.76;0;39.9;20;1;0;345;20;1.1;0.9
1344;1;141.2;37.85;0;0;20;1;0;345;20;1.1;0.9
1345;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1346;2;0.1;-3.06;0;0;20;1;0;345;20;1.1;0.9
1347;1;0.1;-2.07;0;0;20;1;0;345;20;1.1;0.9
1348;1;0.1;-2.9;0;0;20;1;0;345;20;1.1;0.9
1349;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1350;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1351;1;300.14;71.82;0;0;20;1;0;345;20;1.1;0.9
1352;1;38.44;1.44;0;0;20;1;0;345;20;1.1;0.9
1353;1;131.69;-60.2;0;0;20;1;0;345;20;1.1;0.9
1354;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1355;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1356;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1357;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1358;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1359;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1360;2;0;0;0;0;20;1;0;20;20;1.1;0.9
1361;1;90.7;22.39;0;-65.04;21;1;0;345;21;1.1;0.9
1362;1;128.9;48.33;0;0;21;1;0;500;21;1.1;0.9
1363;1;0.1;-27.85;0;-67.29;21;1;0;500;21;1.1;0.9
1364;2;40.24;-1.25;0;0;21;1;0;500;21;1.1;0.9
1365;1;0.1;-11.12;0;0;21;1;0;500;21;1.1;0.9
1366;2;0.1;-0.98;0;0;21;1;0;500;21;1.1;0.9
1367;2;0.1;-9.67;0;0;21;1;0;500;21;1.1;0.9
1368;1;0.1;-24.6;0;0;21;1;0;500;21;1.1;0.9
1369;1;170.2;44.53;0;0;21;1;0;500;21;1.1;0.9
1370;1;0.1;-14.13;0;0;21;1;0;500;21;1.1;0.9
1371;1;0.1;-14.29;0;0;21;1;0;500;21;1.1;0.9
1372;2;226.3;47.84;0;-188;21;1;0;345;21;1.1;0.9
1373;1;106.1;-29.03;0;17.77;21;1;0;500;21;1.1;0.9
1374;1;72.1;49.8;0;0;21;1;0;500;21;1.1;0.9
1375;2;0.1;-17.24;0;0;21;1;0;500;21;1.1;0.9
1376;1;0.1;-2.19;0;0;21;1;0;345;21;1.1;0.9
1377;1;0.1;-19.01;0;0;21;1;0;500;21;1.1;0.9
1378;1;119;-357.19;0;0;21;1;0;500;21;1.1;0.9
1379;1;0.1;-14.4;0;0;21;1;0;500;21;1.1;0.9
1380;1;174.1;-573.72;0;0;21;1;0;500;21;1.1;0.9
1381;1;0.1;-10.78;0;0;21;1;0;500;21;1.1;0.9
1382;1;0.1;-12.22;0;0;21;1;0;500;21;1.1;0.9
1383;1;125.2;28.67;0;0;21;1;0;500;21;1.1;0.9
1384;1;0.1;-1.14;0;0;21;1;0;500;21;1.1;0.9
1385;1;0.1;-21.82;0;0;21;1;0;500;21;1.1;0.9
1386;1;0.1;-16.34;0;0;21;1;0;500;21;1.1;0.9
1387;1;165.3;75.73;0;0;21;1;0;500;21;1.1;0.9
1388;1;128;57.95;0;0;21;1;0;500;21;1.1;0.9
1389;2;0.1;-18.8;0;0;21;1;0;500;21;1.1;0.9
1390;1;97;-590.19;0;0;21;1;0;500;21;1.1;0.9
1391;1;0.1;-14.69;0;0;21;1;0;500;21;1.1;0.9
1392;1;169;48.34;0;0;21;1;0;500;21;1.1;0.9
1393;1;268.2;-300.46;0;0;21;1;0;500;21;1.1;0.9
1394;2;28.93;0.2;0;0;21;1;0;345;21;1.1;0.9
1395;2;0.1;-17.79;0;0;21;1;0;500;21;1.1;0.9
1396;2;61.27;-39.16;0;0;21;1;0;500;21;1.1;0.9
1397;1;83.19;17.84;0;-42.85;21;1;0;345;21;1.1;0.9
1398;1;623.77;-7.89;0;0;21;1;0;500;21;1.1;0.9
1399;2;0;0;0;0;21;1;0;20;21;1.1;0.9
1400;1;63.87;40.26;0;8.35;21;1;0;500;21;1.1;0.9
1401;1;613;-116.91;0;0;21;1;0;500;21;1.1;0.9
1402;1;96.2;21.25;0;2.1;21;1;0;345;21;1.1;0.9
1403;2;0;0;0;0;21;1;0;500;21;1.1;0.9
1404;1;0.1;-21.6;0;77;21;1;0;500;21;1.1;0.9
1405;1;0.1;-17.3;0;0;21;1;0;500;21;1.1;0.9
1406;1;151.56;-375.11;0;0;21;1;0;500;21;1.1;0.9
1407;1;93.9;19.55;0;2.1;21;1;0;345;21;1.1;0.9
1408;2;53.36;21.31;0;0;21;1;0;500;21;1.1;0.9
1409;1;0.1;-5.88;0;0;21;1;0;500;21;1.1;0.9
1410;1;0.1;-17.63;0;0;21;1;0;500;21;1.1;0.9
1411;1;0;0;0;7.37;22;1;0;500;22;1.1;0.9
1412;2;0;0;0;0;22;1;0;500;22;1.1;0.9
1413;2;0;0;0;0;22;1;0;500;22;1.1;0.9
1414;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1415;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1416;1;3.53;-1.5;0;0;22;1;0;138;22;1.1;0.9
1417;2;0;0;0;41.76;22;1;0;138;22;1.1;0.9
1418;2;0;0;0;0;22;1;0;138;22;1.1;0.9
1419;1;11.96;-36.9;0;0;22;1;0;138;22;1.1;0.9
1420;1;16.43;1.79;0;0;22;1;0;138;22;1.1;0.9
1421;2;0;0;0;0;22;1;0;138;22;1.1;0.9
1422;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1423;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1424;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1425;1;0;0;0;1.75;22;1;0;138;22;1.1;0.9
1426;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1427;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1428;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1429;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1430;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1431;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1432;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1433;1;24.65;6.41;0;0;22;1;0;138;22;1.1;0.9
1434;2;0;0;0;10.94;22;1;0;500;22;1.1;0.9
1435;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1436;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1437;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1438;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1439;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1440;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1441;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1442;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1443;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1444;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1445;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1446;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1447;1;45.4;1.23;0;0;22;1;0;33;22;1.1;0.9
1448;1;35.17;7.25;0;0;22;1;0;33;22;1.1;0.9
1449;1;19.87;5.56;0;0;22;1;0;33;22;1.1;0.9
1450;1;40.33;12.62;0;0;22;1;0;33;22;1.1;0.9
1451;1;34.77;7.65;0;0;22;1;0;33;22;1.1;0.9
1452;1;29.3;5.86;0;0;22;1;0;33;22;1.1;0.9
1453;1;35.76;8.74;0;0;22;1;0;33;22;1.1;0.9
1454;2;39.73;9.74;0;0;22;1;0;33;22;1.1;0.9
1455;1;6.46;2.78;0;0;22;1;0;33;22;1.1;0.9
1456;1;47.78;11.82;0;0;22;1;0;33;22;1.1;0.9
1457;1;38.64;9.44;0;0;22;1;0;33;22;1.1;0.9
1458;1;45.5;9.04;0;0;22;1;0;33;22;1.1;0.9
1459;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1460;1;0;0;0;0;22;1;0;138;22;1.1;0.9
1461;1;48.08;4.04;0;0;22;1;0;33;22;1.1;0.9
1462;2;0.1;-7.32;0;0;23;1;0;138;23;1.1;0.9
1463;1;0.1;-0.32;0;0;23;1;0;138;23;1.1;0.9
1464;1;0.1;-12.98;0;0;23;1;0;138;23;1.1;0.9
1465;1;0.1;-6.81;0;8.94;23;1;0;138;23;1.1;0.9
1466;2;0.1;-4.07;0;37.24;23;1;0;138;23;1.1;0.9
1467;2;0;0;0;0;23;1;0;138;23;1.1;0.9
1468;1;24.63;14.02;0;35.58;23;1;0;138;23;1.1;0.9
1469;1;113;44.48;0;28.44;23;1;0;138;23;1.1;0.9
1470;1;0.1;-28.03;0;0;23;1;0;138;23;1.1;0.9
1471;2;26.35;28.18;0;-10.67;23;1;0;138;23;1.1;0.9
1472;1;25.13;11.09;0;4.06;23;1;0;138;23;1.1;0.9
1473;1;0;0;0;0;23;1;0;138;23;1.1;0.9
1474;1;0;0;0;0;23;1;0;138;23;1.1;0.9
1475;1;0;0;0;0;23;1;0;138;23;1.1;0.9
1476;1;71.98;17.8;0;0;24;1;0;345;24;1.1;0.9
1477;1;10.01;-4.11;0;0;24;1;0;345;24;1.1;0.9
1478;1;69.08;23;0;0;24;1;0;345;24;1.1;0.9
1479;1;30.03;13.39;0;0;24;1;0;345;24;1.1;0.9
1480;1;91.1;31.7;0;0;24;1;0;345;24;1.1;0.9
1481;1;0.12;0.04;0;0;24;1;0;345;24;1.1;0.9
1482;1;51.86;18.13;0;0;24;1;0;345;24;1.1;0.9
1483;1;146.9;34.11;0;0;24;1;0;345;24;1.1;0.9
1484;2;0.1;-8.53;0;0;24;1;0;345;24;1.1;0.9
1485;1;23.03;6.54;0;0;24;1;0;345;24;1.1;0.9
1486;1;69.08;19.21;0;0;24;1;0;345;24;1.1;0.9
1487;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1488;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1489;1;57.56;22.99;0;0;24;1;0;345;24;1.1;0.9
1490;1;0.1;-0.43;0;5.13;24;1;0;345;24;1.1;0.9
1491;2;0.1;-1.57;0;55.39;24;1;0;345;24;1.1;0.9
1492;1;104.5;31.09;0;0;24;1;0;345;24;1.1;0.9
1493;1;0.1;-2.23;0;0;24;1;0;345;24;1.1;0.9
1494;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1495;2;0.1;-8.45;0;0;24;1;0;345;24;1.1;0.9
1496;1;47.95;12.84;0;0;24;1;0;345;24;1.1;0.9
1497;1;-2.91;-0.62;0;0;24;1;0;345;24;1.1;0.9
1498;1;96;16.41;0;0;24;1;0;345;24;1.1;0.9
1499;1;190;41.92;0;0;24;1;0;345;24;1.1;0.9
1500;1;45.05;3.01;0;0;24;1;0;345;24;1.1;0.9
1501;1;144;50.99;0;0;24;1;0;345;24;1.1;0.9
1502;1;64.27;14.7;0;0;24;1;0;345;24;1.1;0.9
1503;1;40.24;12.88;0;0;24;1;0;345;24;1.1;0.9
1504;1;71.98;23.92;0;0;24;1;0;345;24;1.1;0.9
1505;1;38.34;10.91;0;0;24;1;0;345;24;1.1;0.9
1506;1;95.9;9.99;0;0;24;1;0;345;24;1.1;0.9
1507;1;-2.91;-0.64;0;0;24;1;0;345;24;1.1;0.9
1508;1;43.15;12.67;0;0;24;1;0;345;24;1.1;0.9
1509;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1510;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1511;1;0.1;-0.69;0;0;24;1;0;345;24;1.1;0.9
1512;1;76.79;13;0;0;24;1;0;345;24;1.1;0.9
1513;1;20.02;1.92;0;0;24;1;0;345;24;1.1;0.9
1514;1;20.02;8.85;0;0;24;1;0;345;24;1.1;0.9
1515;1;64.47;34.18;0;0;24;1;0;345;24;1.1;0.9
1516;2;0.1;-0.15;0;0;24;1;0;345;24;1.1;0.9
1517;1;276.21;-138.55;0;0;24;1;0;500;24;1.1;0.9
1518;1;-6.79;-8.1;0;0;24;1;0;345;24;1.1;0.9
1519;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1520;1;0.24;-14.87;0;0;24;1;0;345;24;1.1;0.9
1521;1;52.76;-21.18;0;0;24;1;0;345;24;1.1;0.9
1522;1;149.63;54.01;0;0;24;1;0;345;24;1.1;0.9
1523;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1524;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1525;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1526;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1527;2;0.1;-0.13;0;0;24;1;0;345;24;1.1;0.9
1528;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1529;2;0;0;0;0;24;1;0;20;24;1.1;0.9
1530;1;0.1;-4.82;0;0;24;1;0;345;24;1.1;0.9
1531;1;57.56;19.64;0;0;24;1;0;345;24;1.1;0.9
1532;2;0.1;-11.22;0;0;24;1;0;500;24;1.1;0.9
1533;1;47.95;9.29;0;0;24;1;0;345;24;1.1;0.9
1534;1;0.1;-6.71;0;0;24;1;0;345;24;1.1;0.9
1535;2;0.1;-10.29;0;-33.74;24;1;0;345;24;1.1;0.9
1536;2;0;0;0;0;25;1;0;500;25;1.1;0.9
1537;1;0;0;0;0;25;1;0;500;25;1.1;0.9
1538;1;9.86;2;0;0;25;1;0;138;25;1.1;0.9
1539;2;4.44;-1.76;0;0;25;1;0;138;25;1.1;0.9
1540;2;2.5;0;0;0;25;1;0;138;25;1.1;0.9
1541;1;17.76;1.2;0;0;25;1;0;138;25;1.1;0.9
1542;1;12.33;2.1;0;0;25;1;0;138;25;1.1;0.9
1543;1;7.41;0.99;0;0;25;1;0;138;25;1.1;0.9
1544;1;4.93;0;0;0;25;1;0;138;25;1.1;0.9
1545;1;4.93;0;0;0;25;1;0;138;25;1.1;0.9
1546;1;14.8;2.5;0;0;25;1;0;138;25;1.1;0.9
1547;1;5.42;1.1;0;0;25;1;0;138;25;1.1;0.9
1548;1;4.44;1;0;0;25;1;0;138;25;1.1;0.9
1549;1;2.96;0.5;0;0;25;1;0;138;25;1.1;0.9
1550;2;5.42;0.6;0;-3.32;25;1;0;138;25;1.1;0.9
1551;1;0;0;0;0;25;1;0;138;25;1.1;0.9
1552;1;7.4;1.3;0;0;25;1;0;138;25;1.1;0.9
1553;1;10.36;1.3;0;0;25;1;0;138;25;1.1;0.9
1554;1;0;0;0;0;25;1;0;138;25;1.1;0.9
1555;1;0.49;0.2;0;0;25;1;0;138;25;1.1;0.9
1556;1;5.42;1;0;0;25;1;0;138;25;1.1;0.9
1557;1;6.41;1;0;0;25;1;0;138;25;1.1;0.9
1558;1;36.5;2;0;0;25;1;0;138;25;1.1;0.9
1559;1;3.95;0.5;0;0;25;1;0;138;25;1.1;0.9
1560;1;13.32;1.4;0;0;25;1;0;138;25;1.1;0.9
1561;1;2.96;0;0;0;25;1;0;138;25;1.1;0.9
1562;2;4.93;-0.66;0;8.06;25;1;0;138;25;1.1;0.9
1563;1;5.42;0.5;0;0;25;1;0;138;25;1.1;0.9
1564;1;1.97;0.2;0;0;25;1;0;138;25;1.1;0.9
1565;1;4.93;0.8;0;0;25;1;0;138;25;1.1;0.9
1566;1;5.92;1;0;0;25;1;0;138;25;1.1;0.9
1567;1;0;0;0;-2.14;25;1;0;138;25;1.1;0.9
1568;1;0;0;0;0;25;1;0;138;25;1.1;0.9
1569;1;1.48;0.2;0;0;25;1;0;138;25;1.1;0.9
1570;1;2.47;0.2;0;0;25;1;0;138;25;1.1;0.9
1571;1;6.41;0.5;0;0;25;1;0;138;25;1.1;0.9
1572;1;10.55;-6.25;0;0;25;1;0;138;25;1.1;0.9
1573;2;15.29;1.4;0;-17.72;25;1;0;138;25;1.1;0.9
1574;1;0;0;0;0;25;1;0;138;25;1.1;0.9
1575;1;5.92;0.5;0;0;25;1;0;138;25;1.1;0.9
1576;2;0;0;0;20.69;25;1;0;138;25;1.1;0.9
1577;1;0;0;0;0;25;1;0;138;25;1.1;0.9
1578;1;69.68;36.9;0;3.14;26;1;0;138;26;1.1;0.9
1579;1;-18.52;5.31;0;0;26;1;0;138;26;1.1;0.9
1580;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1581;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1582;1;32.94;11.45;0;10.23;26;1;0;138;26;1.1;0.9
1583;1;0.1;-0.2;0;0;26;1;0;138;26;1.1;0.9
1584;1;-8.31;2.52;0;0.75;26;1;0;138;26;1.1;0.9
1585;1;47.58;-19.53;0;4.78;26;1;0;138;26;1.1;0.9
1586;1;0.1;-5.38;0;0;26;1;0;138;26;1.1;0.9
1587;1;0.1;-0.94;0;0;26;1;0;138;26;1.1;0.9
1588;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1589;1;0.1;-0.41;0;0;26;1;0;138;26;1.1;0.9
1590;1;0.1;-1.55;0;0;26;1;0;138;26;1.1;0.9
1591;1;0.1;-1.61;0;0;26;1;0;138;26;1.1;0.9
1592;1;11.3;11.27;0;0.04;26;1;0;138;26;1.1;0.9
1593;2;0.1;-8.1;0;0;26;1;0;138;26;1.1;0.9
1594;1;0.1;-0.21;0;0;26;1;0;138;26;1.1;0.9
1595;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1596;1;0.1;-5.85;0;0;26;1;0;138;26;1.1;0.9
1597;1;0.1;-0.02;0;0;26;1;0;138;26;1.1;0.9
1598;1;0.1;-0.46;0;0;26;1;0;138;26;1.1;0.9
1599;1;35.77;-6.97;0;6.16;26;1;0;138;26;1.1;0.9
1600;2;57;-113.79;0;-123.73;26;1;0;500;26;1.1;0.9
1601;1;0.1;-3.4;0;0;26;1;0;138;26;1.1;0.9
1602;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1603;1;0.1;-5.5;0;0;26;1;0;138;26;1.1;0.9
1604;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1605;1;35.64;16.33;0;0;26;1;0;138;26;1.1;0.9
1606;1;0.1;-0.48;0;0;26;1;0;138;26;1.1;0.9
1607;1;29.53;25.1;0;44.48;26;1;0;138;26;1.1;0.9
1608;1;27.73;16.84;0;0;26;1;0;138;26;1.1;0.9
1609;1;0.1;-1.54;0;4.11;26;1;0;138;26;1.1;0.9
1610;1;47.65;25.31;0;8.31;26;1;0;138;26;1.1;0.9
1611;1;2.22;-11.36;0;63.71;26;1;0;138;26;1.1;0.9
1612;1;0;0;0;4.48;26;1;0;138;26;1.1;0.9
1613;2;0.1;-0.98;0;0.76;26;1;0;138;26;1.1;0.9
1614;1;0.1;-0.19;0;0;26;1;0;138;26;1.1;0.9
1615;1;0.1;-1.99;0;0;26;1;0;138;26;1.1;0.9
1616;1;4;0.1;0;1.84;26;1;0;138;26;1.1;0.9
1617;1;0.1;-5.96;0;0;26;1;0;138;26;1.1;0.9
1618;1;0.1;-0.76;0;0;26;1;0;138;26;1.1;0.9
1619;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1620;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1621;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1622;1;0.1;-0.48;0;0;26;1;0;138;26;1.1;0.9
1623;1;-16.82;4.87;0;0;26;1;0;138;26;1.1;0.9
1624;1;0;0;0;0.02;26;1;0;138;26;1.1;0.9
1625;1;0.1;-0.49;0;0;26;1;0;138;26;1.1;0.9
1626;1;114.17;11.2;0;0;26;1;0;138;26;1.1;0.9
1627;1;0.1;-1.03;0;0.78;26;1;0;138;26;1.1;0.9
1628;1;47.95;29.47;0;0;26;1;0;138;26;1.1;0.9
1629;1;0.1;-1.98;0;0;26;1;0;138;26;1.1;0.9
1630;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1631;1;70.78;41.68;0;12.92;26;1;0;138;26;1.1;0.9
1632;1;65.57;38.65;0;0;26;1;0;138;26;1.1;0.9
1633;2;0.1;-0.52;0;-26.49;26;1;0;138;26;1.1;0.9
1634;1;0.1;-0.33;0;0;26;1;0;138;26;1.1;0.9
1635;1;78.73;39.72;0;0;26;1;0;138;26;1.1;0.9
1636;1;0.1;-0.35;0;0;26;1;0;138;26;1.1;0.9
1637;1;34.44;27;0;88.96;26;1;0;138;26;1.1;0.9
1638;2;19.2;-118.78;0;0;26;1;0;500;26;1.1;0.9
1639;1;0.1;-2.28;0;0;26;1;0;138;26;1.1;0.9
1640;1;0.1;-0.54;0;0;26;1;0;138;26;1.1;0.9
1641;1;0.1;-1.55;0;0;26;1;0;138;26;1.1;0.9
1642;1;-0.94;-8.15;0;0;26;1;0;138;26;1.1;0.9
1643;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1644;2;0;0;0;-1.88;26;1;0;500;26;1.1;0.9
1645;1;0;0;0;0;26;1;0;138;26;1.1;0.9
1646;1;0.1;-0.55;0;0;26;1;0;138;26;1.1;0.9
1647;1;0.1;-0.52;0;0;26;1;0;138;26;1.1;0.9
1648;1;3.04;-17.93;0;0;26;1;0;138;26;1.1;0.9
1649;1;50.57;6.63;0;3.33;27;1;0;110;27;1.1;0.9
1650;1;0.1;-0.57;0;0;27;1;0;110;27;1.1;0.9
1651;1;14.62;3.78;0;0;27;1;0;110;27;1.1;0.9
1652;1;17.62;7.11;0;0;27;1;0;110;27;1.1;0.9
1653;2;0.1;-14.6;0;0;27;1;0;345;27;1.1;0.9
1654;1;0.1;-0.97;0;0;27;1;0;110;27;1.1;0.9
1655;1;11.51;2.59;0;0;27;1;0;110;27;1.1;0.9
1656;1;0;0;0;0;27;1;0;20;27;1.1;0.9
1657;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1658;1;10.01;3.06;0;0;27;1;0;110;27;1.1;0.9
1659;1;0.2;-0.4;0;0;27;1;0;110;27;1.1;0.9
1660;1;0.1;-12.74;0;0;27;1;0;345;27;1.1;0.9
1661;1;6.77;0.98;0;0;27;1;0;110;27;1.1;0.9
1662;1;0.1;-0.31;0;0;27;1;0;110;27;1.1;0.9
1663;1;35.24;9.88;0;0;27;1;0;110;27;1.1;0.9
1664;1;10.91;3.2;0;0;27;1;0;110;27;1.1;0.9
1665;2;0.12;-7.62;0;0;27;1;0;345;27;1.1;0.9
1666;1;0.1;-6.56;0;0;27;1;0;110;27;1.1;0.9
1667;1;7.01;1.61;0;0;27;1;0;110;27;1.1;0.9
1668;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1669;1;20.32;5.59;0;0;27;1;0;110;27;1.1;0.9
1670;1;22.83;7.14;0;0;27;1;0;110;27;1.1;0.9
1671;1;20.52;6.57;0;0;27;1;0;110;27;1.1;0.9
1672;1;80.09;25.93;0;0;27;1;0;110;27;1.1;0.9
1673;1;0.1;-0.37;0;0;27;1;0;110;27;1.1;0.9
1674;1;0.7;-0.02;0;0;27;1;0;110;27;1.1;0.9
1675;1;16.02;4.63;0;0;27;1;0;110;27;1.1;0.9
1676;1;-0.75;-1.19;0;0;27;1;0;110;27;1.1;0.9
1677;1;16.02;4.63;0;0;27;1;0;110;27;1.1;0.9
1678;1;0.1;-5.39;0;0;27;1;0;345;27;1.1;0.9
1679;2;40.65;11.93;0;0;27;1;0;110;27;1.1;0.9
1680;1;20.32;6.43;0;0;27;1;0;110;27;1.1;0.9
1681;1;0.1;-0.75;0;0;27;1;0;110;27;1.1;0.9
1682;1;4.3;-0.19;0;0;27;1;0;110;27;1.1;0.9
1683;1;148.19;34.32;0;0;27;1;0;500;27;1.1;0.9
1684;2;-0.56;-1.57;0;20.25;27;1;0;110;27;1.1;0.9
1685;2;0;0;0;9.97;27;1;0;345;27;1.1;0.9
1686;2;0.12;-1.77;0;0;27;1;0;345;27;1.1;0.9
1687;1;10.61;1.89;0;0;27;1;0;110;27;1.1;0.9
1688;2;33.04;11.55;0;-15.63;27;1;0;110;27;1.1;0.9
1689;1;16.82;5.39;0;0;27;1;0;110;27;1.1;0.9
1690;1;13.21;3.23;0;4.65;27;1;0;110;27;1.1;0.9
1691;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1692;1;0.1;-0.47;0;0;27;1;0;345;27;1.1;0.9
1693;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1694;1;8.51;1.45;0;0;27;1;0;110;27;1.1;0.9
1695;1;6.91;1.56;0;0;27;1;0;110;27;1.1;0.9
1696;1;10.91;2.39;0;0;27;1;0;110;27;1.1;0.9
1697;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1698;1;10.91;3.05;0;0;27;1;0;110;27;1.1;0.9
1699;2;0;0;0;0;27;1;0;345;27;1.1;0.9
1700;1;9.31;2.92;0;0;27;1;0;110;27;1.1;0.9
1701;1;0.22;-1.03;0;0;27;1;0;500;27;1.1;0.9
1702;1;5.81;-1.55;0;0;27;1;0;110;27;1.1;0.9
1703;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1704;1;11.21;3.21;0;0;27;1;0;110;27;1.1;0.9
1705;1;0.1;-6.1;0;0;27;1;0;345;27;1.1;0.9
1706;1;2.3;0;0;0;27;1;0;110;27;1.1;0.9
1707;1;11.11;0.24;0;0;27;1;0;110;27;1.1;0.9
1708;1;-0.76;-7.01;0;0;27;1;0;345;27;1.1;0.9
1709;1;1.5;-0.09;0;0;27;1;0;110;27;1.1;0.9
1710;1;0.1;-0.27;0;0;27;1;0;110;27;1.1;0.9
1711;1;7.01;1.49;0;0;27;1;0;110;27;1.1;0.9
1712;2;0;0;0;0;27;1;0;500;27;1.1;0.9
1713;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1714;2;0.1;-1.12;0;-11.73;27;1;0;345;27;1.1;0.9
1715;1;4;0.74;0;0;27;1;0;110;27;1.1;0.9
1716;1;0.1;-6.96;0;0;27;1;0;345;27;1.1;0.9
1717;1;5.31;1.08;0;0;27;1;0;110;27;1.1;0.9
1718;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1719;1;28.03;7.75;0;0;27;1;0;110;27;1.1;0.9
1720;1;33.04;10.91;0;0;27;1;0;110;27;1.1;0.9
1721;1;0.1;-28.93;0;0;27;1;0;500;27;1.1;0.9
1722;1;0.1;-1.41;0;0;27;1;0;110;27;1.1;0.9
1723;1;0.1;-0.53;0;0;27;1;0;110;27;1.1;0.9
1724;1;-42.25;2.1;0;0;27;1;0;110;27;1.1;0.9
1725;1;-0.73;-2.29;0;0;27;1;0;345;27;1.1;0.9
1726;1;22.12;5.56;0;0;27;1;0;110;27;1.1;0.9
1727;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1728;1;23.23;6.72;0;0;27;1;0;110;27;1.1;0.9
1729;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1730;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1731;1;13.82;4.25;0;0;27;1;0;110;27;1.1;0.9
1732;1;20.72;6.11;0;0;27;1;0;110;27;1.1;0.9
1733;1;17.02;5.41;0;0;27;1;0;110;27;1.1;0.9
1734;1;8.51;1.64;0;0;27;1;0;110;27;1.1;0.9
1735;1;0.1;-0.11;0;0;27;1;0;110;27;1.1;0.9
1736;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1737;1;9.11;1.76;0;0;27;1;0;110;27;1.1;0.9
1738;1;5.11;1.22;0;0;27;1;0;110;27;1.1;0.9
1739;1;17.12;4.48;0;0;27;1;0;110;27;1.1;0.9
1740;2;0.1;-15.76;0;4.8;27;1;0;345;27;1.1;0.9
1741;1;0.1;-3.25;0;0;27;1;0;110;27;1.1;0.9
1742;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1743;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1744;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1745;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1746;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1747;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1748;1;22.32;6.84;0;0;27;1;0;110;27;1.1;0.9
1749;1;50.06;23.79;0;0;27;1;0;110;27;1.1;0.9
1750;1;14.22;2.65;0;0;27;1;0;110;27;1.1;0.9
1751;2;0;0;0;0;27;1;0;500;27;1.1;0.9
1752;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1753;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1754;1;5.21;0.83;0;0;27;1;0;110;27;1.1;0.9
1755;1;18.22;5.86;0;0;27;1;0;110;27;1.1;0.9
1756;1;0.1;-0.6;0;0;27;1;0;110;27;1.1;0.9
1757;1;16.22;5.05;0;0;27;1;0;110;27;1.1;0.9
1758;2;0;0;0;0;27;1;0;500;27;1.1;0.9
1759;2;-0.14;-3.36;0;0;27;1;0;110;27;1.1;0.9
1760;1;30.03;9.68;0;0;27;1;0;110;27;1.1;0.9
1761;1;13.72;4.34;0;0;27;1;0;110;27;1.1;0.9
1762;2;52.96;49.59;0;0;27;1;0;110;27;1.1;0.9
1763;1;5.21;0.33;0;0;27;1;0;110;27;1.1;0.9
1764;1;0.1;-0.03;0;0;27;1;0;110;27;1.1;0.9
1765;1;7.01;1.69;0;0;27;1;0;110;27;1.1;0.9
1766;1;4.11;1;0;0;27;1;0;110;27;1.1;0.9
1767;1;2.7;-0.59;0;0;27;1;0;110;27;1.1;0.9
1768;1;26.23;2.46;0;0;27;1;0;110;27;1.1;0.9
1769;1;16.72;4.85;0;0;27;1;0;110;27;1.1;0.9
1770;1;5.29;-7.57;0;0;27;1;0;345;27;1.1;0.9
1771;2;11.31;2.72;0;0.13;27;1;0;110;27;1.1;0.9
1772;1;7.91;0.88;0;0;27;1;0;110;27;1.1;0.9
1773;1;1.4;0.03;0;0;27;1;0;110;27;1.1;0.9
1774;1;0.9;-0.4;0;0;27;1;0;110;27;1.1;0.9
1775;1;26.33;8.12;0;0;27;1;0;110;27;1.1;0.9
1776;1;8.81;2.37;0;0;27;1;0;110;27;1.1;0.9
1777;1;0.1;-16.66;0;0;27;1;0;345;27;1.1;0.9
1778;1;15.32;3.7;0;0;27;1;0;110;27;1.1;0.9
1779;1;29.73;10.39;0;12;27;1;0;110;27;1.1;0.9
1780;2;0;0;0;0;27;1;0;500;27;1.1;0.9
1781;1;18.02;5.6;0;0;27;1;0;110;27;1.1;0.9
1782;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1783;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1784;1;1.8;-0.15;0;0;27;1;0;110;27;1.1;0.9
1785;1;8.31;1.98;0;0;27;1;0;110;27;1.1;0.9
1786;1;8.01;1.49;0;0;27;1;0;110;27;1.1;0.9
1787;1;18.41;41.63;0;0;27;1;0;110;27;1.1;0.9
1788;1;8.31;2.01;0;0;27;1;0;110;27;1.1;0.9
1789;1;19.52;6.07;0;0;27;1;0;110;27;1.1;0.9
1790;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1791;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1792;1;0.1;-7.46;0;0;27;1;0;500;27;1.1;0.9
1793;2;0;0;0;30.94;27;1;0;500;27;1.1;0.9
1794;2;0.1;-20.08;0;-58.47;27;1;0;500;27;1.1;0.9
1795;1;11.71;1.41;0;0;27;1;0;110;27;1.1;0.9
1796;1;26.23;7.44;0;0;27;1;0;110;27;1.1;0.9
1797;1;11.21;2.8;0;0;27;1;0;110;27;1.1;0.9
1798;1;4.81;1.41;0;0;27;1;0;110;27;1.1;0.9
1799;1;0.1;-10.69;0;58.74;27;1;0;345;27;1.1;0.9
1800;1;220.2;82.59;0;0;27;1;0;345;27;1.1;0.9
1801;1;69.13;-3.75;0;0;27;1;0;345;27;1.1;0.9
1802;1;3.31;0.29;0;0;27;1;0;110;27;1.1;0.9
1803;2;0.1;-7.36;0;0;27;1;0;345;27;1.1;0.9
1804;1;0.22;-34.22;0;0;27;1;0;500;27;1.1;0.9
1805;1;8.21;2.35;0;0;27;1;0;110;27;1.1;0.9
1806;1;0.1;-0.31;0;0;27;1;0;110;27;1.1;0.9
1807;1;0.1;-12.69;0;0;27;1;0;345;27;1.1;0.9
1808;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1809;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1810;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1811;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1812;2;0;0;0;0;27;1;0;20;27;1.1;0.9
1813;1;7.41;0.17;0;0;27;1;0;110;27;1.1;0.9
1814;2;0.22;-32.9;0;-19.12;27;1;0;500;27;1.1;0.9
1815;1;0.1;-0.01;0;0;27;1;0;110;27;1.1;0.9
1816;1;4.2;0.42;0;0;27;1;0;110;27;1.1;0.9
1817;1;0.1;-0.7;0;0;27;1;0;110;27;1.1;0.9
1818;2;123.23;42.01;0;0;27;1;0;500;27;1.1;0.9
1819;1;20.32;5.43;0;0;27;1;0;110;27;1.1;0.9
1820;1;0;0;0;135.83;28;1;0;345;28;1.1;0.9
1821;2;0;0;0;0;28;1;0;345;28;1.1;0.9
1822;2;0;0;0;0;28;1;0;345;28;1.1;0.9
1823;2;0;0;0;0;28;1;0;345;28;1.1;0.9
1824;2;0;0;0;0;28;1;0;345;28;1.1;0.9
1825;1;0;0;0;0;28;1;0;33;28;1.1;0.9
1826;2;0;0;0;0;28;1;0;33;28;1.1;0.9
1827;1;0;0;0;0;28;1;0;33;28;1.1;0.9
1828;2;0;0;0;0;28;1;0;33;28;1.1;0.9
1829;1;0;0;0;0;28;1;0;33;28;1.1;0.9
1830;2;0;0;0;0;28;1;0;33;28;1.1;0.9
1831;1;0;0;0;0;28;1;0;33;28;1.1;0.9
1832;2;0;0;0;0;28;1;0;33;28;1.1;0.9
1833;1;0;0;0;0;28;1;0;33;28;1.1;0.9
1834;2;0;0;0;0;28;1;0;33;28;1.1;0.9
1835;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1836;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1837;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1838;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1839;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1840;1;0;0;0;-38.09;28;1;0;345;28;1.1;0.9
1841;2;0;0;0;0;28;1;0;345;28;1.1;0.9
1842;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1843;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1844;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1845;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1846;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1847;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1848;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1849;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1850;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1851;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1852;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1853;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1854;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1855;1;33.85;-1.5;0;0;28;1;0;138;28;1.1;0.9
1856;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1857;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1858;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1859;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1860;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1861;1;0;0;0;-19.53;28;1;0;345;28;1.1;0.9
1862;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1863;2;0;0;0;0;28;1;0;138;28;1.1;0.9
1864;2;0;0;0;23.57;28;1;0;345;28;1.1;0.9
1865;1;0;0;0;-37.75;28;1;0;138;28;1.1;0.9
1866;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1867;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1868;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1869;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1870;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1871;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1872;1;0;0;0;-22.71;28;1;0;138;28;1.1;0.9
1873;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1874;1;46.19;4.89;0;0;28;1;0;138;28;1.1;0.9
1875;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1876;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1877;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1878;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1879;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1880;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1881;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1882;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1883;1;0;0;0;-85.22;28;1;0;500;28;1.1;0.9
1884;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1885;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1886;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1887;2;0;0;0;-14.57;28;1;0;345;28;1.1;0.9
1888;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1889;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1890;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1891;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1892;1;0;0;0;-0.08;28;1;0;345;28;1.1;0.9
1893;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1894;1;59.9;14.7;0;0;28;1;0;33;28;1.1;0.9
1895;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1896;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1897;1;87.52;24.74;0;0;28;1;0;33;28;1.1;0.9
1898;1;73.71;14.8;0;0;28;1;0;33;28;1.1;0.9
1899;1;91.99;18.28;0;0;28;1;0;33;28;1.1;0.9
1900;1;64.67;15.7;0;0;28;1;0;33;28;1.1;0.9
1901;1;35.86;9.14;0;0;28;1;0;33;28;1.1;0.9
1902;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1903;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1904;1;70.93;14.3;0;0;28;1;0;33;28;1.1;0.9
1905;1;19.87;5.56;0;0;28;1;0;33;28;1.1;0.9
1906;1;80.36;19.97;0;0;28;1;0;33;28;1.1;0.9
1907;1;14.6;4.07;0;0;28;1;0;33;28;1.1;0.9
1908;1;28.31;7.05;0;0;28;1;0;33;28;1.1;0.9
1909;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1910;1;0;0;0;0;28;1;0;138;28;1.1;0.9
1911;1;54.93;11.42;0;0;28;1;0;33;28;1.1;0.9
1912;1;73.71;14.7;0;0;28;1;0;33;28;1.1;0.9
1913;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1914;1;0;0;0;0;28;1;0;345;28;1.1;0.9
1915;1;40.33;12.62;0;0;28;1;0;33;28;1.1;0.9
1916;1;34.77;7.65;0;0;28;1;0;33;28;1.1;0.9
1917;1;29.3;5.86;0;0;28;1;0;33;28;1.1;0.9
1918;1;35.76;8.74;0;0;28;1;0;33;28;1.1;0.9
1919;1;47.78;11.82;0;0;28;1;0;33;28;1.1;0.9
1920;1;45.5;9.04;0;0;28;1;0;33;28;1.1;0.9
1921;1;56.03;85.13;0;63.12;28;1;0;345;28;1.1;0.9
1922;1;48.08;4.04;0;0;28;1;0;33;28;1.1;0.9
1923;1;73.01;19.77;0;0;28;1;0;33;28;1.1;0.9
1924;1;0;0;0;-19.6;29;1;0;138;29;1.1;0.9
1925;1;0;0;0;-19.48;29;1;0;138;29;1.1;0.9
1926;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1927;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1928;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1929;2;0;0;0;-4.12;29;1;0;138;29;1.1;0.9
1930;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1931;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1932;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1933;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1934;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1935;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1936;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1937;2;0;0;0;0;29;1;0;33;29;1.1;0.9
1938;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1939;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1940;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1941;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1942;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1943;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1944;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1945;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1946;1;0;0;0;0;29;1;0;33;29;1.1;0.9
1947;2;0;0;0;0;29;1;0;33;29;1.1;0.9
1948;2;0;0;0;0;29;1;0;33;29;1.1;0.9
1949;2;0;0;0;0;29;1;0;33;29;1.1;0.9
1950;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1951;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1952;1;0;0;0;0;29;1;0;33;29;1.1;0.9
1953;2;0;0;0;0;29;1;0;33;29;1.1;0.9
1954;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1955;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1956;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1957;1;0;0;0;-7.19;29;1;0;138;29;1.1;0.9
1958;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1959;2;0;0;0;-19.93;29;1;0;138;29;1.1;0.9
1960;1;66.07;-43.73;0;0;29;1;0;345;29;1.1;0.9
1961;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1962;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1963;1;0;0;0;8.21;29;1;0;138;29;1.1;0.9
1964;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1965;1;27.91;12.69;0;0;29;1;0;138;29;1.1;0.9
1966;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1967;1;0;0;0;2.05;29;1;0;138;29;1.1;0.9
1968;2;0;0;0;-31.55;29;1;0;345;29;1.1;0.9
1969;1;30.63;1.05;0;0;29;1;0;33;29;1.1;0.9
1970;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1971;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1972;2;40.2;10.41;0;0;29;1;0;33;29;1.1;0.9
1973;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1974;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1975;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1976;1;0;0;0;-5.99;29;1;0;138;29;1.1;0.9
1977;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1978;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1979;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1980;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1981;1;57.31;3.76;0;0;29;1;0;138;29;1.1;0.9
1982;1;53.32;6.17;0;0;29;1;0;138;29;1.1;0.9
1983;2;0;0;0;-20.35;29;1;0;138;29;1.1;0.9
1984;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1985;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1986;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1987;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1988;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1989;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1990;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1991;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1992;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1993;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1994;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1995;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1996;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1997;2;0;0;0;0;29;1;0;138;29;1.1;0.9
1998;1;0;0;0;0;29;1;0;138;29;1.1;0.9
1999;1;0;0;0;0;29;1;0;138;29;1.1;0.9
2000;2;0;0;0;-19.11;29;1;0;138;29;1.1;0.9
2001;2;0;0;0;0;29;1;0;138;29;1.1;0.9
2002;1;33.24;1.21;0;0;29;1;0;138;29;1.1;0.9
2003;1;0;0;0;0;29;1;0;138;29;1.1;0.9
2004;2;6.13;1.49;0;0;29;1;0;33;29;1.1;0.9
2005;1;2.59;7.63;0;0;29;1;0;33;29;1.1;0.9
2006;1;41.76;10.31;0;0;29;1;0;33;29;1.1;0.9
2007;1;7.94;1.09;0;0;29;1;0;33;29;1.1;0.9
2008;1;50.34;10.11;0;0;29;1;0;33;29;1.1;0.9
2009;1;4.71;0.69;0;0;29;1;0;33;29;1.1;0.9
2010;1;0;0;0;0;29;1;0;33;29;1.1;0.9
2011;1;0.54;0.2;0;0;29;1;0;33;29;1.1;0.9
2012;1;34.06;4.86;0;0;29;1;0;33;29;1.1;0.9
2013;1;0;0;0;0;29;1;0;138;29;1.1;0.9
2014;1;10.08;3.07;0;0;29;1;0;33;29;1.1;0.9
2015;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2016;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2017;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2018;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2019;2;0;0;0;16.76;30;1;0;500;30;1.1;0.9
2020;2;0;0;0;16.68;30;1;0;500;30;1.1;0.9
2021;1;15.83;10.93;0;0;30;1;0;500;30;1.1;0.9
2022;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2023;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2024;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2025;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2026;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2027;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2028;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2029;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2030;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2031;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2032;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2033;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2034;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2035;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2036;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2037;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2038;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2039;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2040;1;0;0;0;-0.59;30;1;0;345;30;1.1;0.9
2041;2;0;0;0;0;30;1;0;345;30;1.1;0.9
2042;2;0;0;0;0;30;1;0;345;30;1.1;0.9
2043;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2044;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2045;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2046;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2047;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2048;2;216.4;81.85;0;17.04;30;1;0;138;30;1.1;0.9
2049;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2050;2;0;0;0;0;30;1;0;138;30;1.1;0.9
2051;1;0;0;0;247;30;1;0;500;30;1.1;0.9
2052;1;99.99;35.05;0;0;30;1;0;500;30;1.1;0.9
2053;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2054;1;1537.78;76.67;0;0;30;1;0;500;30;1.1;0.9
2055;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2056;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2057;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2058;1;7.54;1.06;0;0;30;1;0;500;30;1.1;0.9
2059;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2060;1;0;0;0;18.21;30;1;0;500;30;1.1;0.9
2061;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2062;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2063;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2064;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2065;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2066;2;0;0;0;15.66;30;1;0;500;30;1.1;0.9
2067;2;0;0;0;-142.39;30;1;0;500;30;1.1;0.9
2068;2;0;0;0;39.39;30;1;0;500;30;1.1;0.9
2069;1;0;0;0;9.15;30;1;0;500;30;1.1;0.9
2070;1;0;0;0;0.58;30;1;0;500;30;1.1;0.9
2071;1;0;0;0;4.36;30;1;0;500;30;1.1;0.9
2072;2;0;0;0;0;30;1;0;345;30;1.1;0.9
2073;1;444.87;50.09;0;0;30;1;0;345;30;1.1;0.9
2074;1;0;0;0;-0.17;30;1;0;345;30;1.1;0.9
2075;2;0;0;0;-0.17;30;1;0;345;30;1.1;0.9
2076;1;0;0;0;0;30;1;0;345;30;1.1;0.9
2077;1;0;0;0;-0.55;30;1;0;345;30;1.1;0.9
2078;1;0;0;0;-0.53;30;1;0;345;30;1.1;0.9
2079;1;0;0;0;-4.12;30;1;0;345;30;1.1;0.9
2080;1;268.82;-82.82;0;0;30;1;0;345;30;1.1;0.9
2081;2;0;0;0;19.47;30;1;0;345;30;1.1;0.9
2082;1;0;0;0;5.3;30;1;0;345;30;1.1;0.9
2083;1;0;0;0;2.19;30;1;0;345;30;1.1;0.9
2084;1;0;0;0;0;30;1;0;345;30;1.1;0.9
2085;1;0;0;0;-0.33;30;1;0;345;30;1.1;0.9
2086;1;0;0;0;-0.41;30;1;0;345;30;1.1;0.9
2087;1;217.28;63.16;0;25.95;30;1;0;66;30;1.1;0.9
2088;1;217.28;63.3;0;26.01;30;1;0;66;30;1.1;0.9
2089;1;13.57;10.1;0;-2.15;30;1;0;345;30;1.1;0.9
2090;1;37.81;13.09;0;-0.6;30;1;0;138;30;1.1;0.9
2091;2;38.92;12.79;0;0;30;1;0;138;30;1.1;0.9
2092;1;38.92;12.82;0;2.37;30;1;0;138;30;1.1;0.9
2093;1;268.81;131.55;0;71.08;30;1;0;138;30;1.1;0.9
2094;1;271.73;133.01;0;72.17;30;1;0;138;30;1.1;0.9
2095;1;84.86;24.33;0;14.29;30;1;0;138;30;1.1;0.9
2096;1;84.86;24.33;0;8.07;30;1;0;138;30;1.1;0.9
2097;1;188.72;112.77;0;94.2;30;1;0;138;30;1.1;0.9
2098;1;218.07;106.66;0;59.6;30;1;0;138;30;1.1;0.9
2099;1;92.73;45.34;0;2.11;30;1;0;138;30;1.1;0.9
2100;1;92.73;45.38;0;2.06;30;1;0;138;30;1.1;0.9
2101;1;206.47;101.18;0;50.6;30;1;0;138;30;1.1;0.9
2102;1;84.86;24.34;0;13.25;30;1;0;138;30;1.1;0.9
2103;1;84.86;24.33;0;13.13;30;1;0;138;30;1.1;0.9
2104;1;84.86;24.62;0;13.21;30;1;0;138;30;1.1;0.9
2105;1;0;0;0;-0.39;30;1;0;138;30;1.1;0.9
2106;1;78.78;38.59;0;1.3;30;1;0;138;30;1.1;0.9
2107;1;78.78;38.59;0;1.3;30;1;0;138;30;1.1;0.9
2108;1;0;0;0;-0.29;30;1;0;138;30;1.1;0.9
2109;1;82.43;25.09;0;0.16;30;1;0;138;30;1.1;0.9
2110;1;78.54;22.85;0;-0.95;30;1;0;138;30;1.1;0.9
2111;1;245.1;119.96;0;49.63;30;1;0;138;30;1.1;0.9
2112;1;191.98;94.09;0;34.19;30;1;0;138;30;1.1;0.9
2113;1;104.79;50.91;0;-0.32;30;1;0;138;30;1.1;0.9
2114;1;92.73;45.03;0;-0.27;30;1;0;138;30;1.1;0.9
2115;1;36.94;18.04;0;-0.63;30;1;0;138;30;1.1;0.9
2116;1;342.58;111.87;0;93.69;30;1;0;138;30;1.1;0.9
2117;1;214.53;78.65;0;38.12;30;1;0;138;30;1.1;0.9
2118;1;366.25;106.63;0;51.55;30;1;0;138;30;1.1;0.9
2119;1;143.98;52.27;0;15.61;30;1;0;138;30;1.1;0.9
2120;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2121;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2122;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2123;2;0;0;0;0;30;1;0;500;30;1.1;0.9
2124;1;9.05;1.28;0;0;30;1;0;33;30;1.1;0.9
2125;1;0;0;0;2.95;30;1;0;138;30;1.1;0.9
2126;1;37.55;12.37;0;0;30;1;0;33;30;1.1;0.9
2127;1;0;0;0;0;30;1;0;500;30;1.1;0.9
2128;1;358.98;141.47;0;72.89;30;1;0;138;30;1.1;0.9
2129;1;401.48;158.27;0;85.31;30;1;0;138;30;1.1;0.9
2130;1;0;0;0;3;30;1;0;138;30;1.1;0.9
2131;1;218.07;106.54;0;56.63;30;1;0;138;30;1.1;0.9
2132;1;188.72;112.91;0;57.31;30;1;0;138;30;1.1;0.9
2133;1;164.48;47.97;0;17.09;30;1;0;138;30;1.1;0.9
2134;1;164.48;47.97;0;17.72;30;1;0;138;30;1.1;0.9
2135;1;153.04;77.57;0;8.88;30;1;0;138;30;1.1;0.9
2136;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2137;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2138;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2139;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2140;1;0;0;0;0.01;30;1;0;138;30;1.1;0.9
2141;1;0;0;0;0.18;30;1;0;138;30;1.1;0.9
2142;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2143;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2144;1;0;0;0;3.03;30;1;0;138;30;1.1;0.9
2145;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2146;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2147;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2148;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2149;1;0;0;0;3.54;30;1;0;138;30;1.1;0.9
2150;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2151;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2152;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2153;1;0;0;0;0.21;30;1;0;138;30;1.1;0.9
2154;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2155;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2156;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2157;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2158;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2159;2;0;0;0;-23.12;30;1;0;138;30;1.1;0.9
2160;1;0;0;0;-0.62;30;1;0;138;30;1.1;0.9
2161;1;0;0;0;-0.62;30;1;0;138;30;1.1;0.9
2162;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2163;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2164;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2165;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2166;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2167;1;0;0;0;0.34;30;1;0;138;30;1.1;0.9
2168;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2169;1;0;0;0;0;30;1;0;33;30;1.1;0.9
2170;1;0;0;0;0;30;1;0;11;30;1.1;0.9
2171;1;0;0;0;0;30;1;0;33;30;1.1;0.9
2172;1;0;0;0;0;30;1;0;33;30;1.1;0.9
2173;1;0;0;0;0.01;30;1;0;33;30;1.1;0.9
2174;1;0;0;0;0;30;1;0;33;30;1.1;0.9
2175;1;0;0;0;0;30;1;0;33;30;1.1;0.9
2176;1;0;0;0;0;30;1;0;11;30;1.1;0.9
2177;2;0;0;0;1.62;30;1;0;33;30;1.1;0.9
2178;1;0;0;0;0.01;30;1;0;33;30;1.1;0.9
2179;1;0;0;0;0.01;30;1;0;33;30;1.1;0.9
2180;1;0;0;0;0;30;1;0;33;30;1.1;0.9
2181;1;0;0;0;0;30;1;0;33;30;1.1;0.9
2182;1;0;0;0;0;30;1;0;33;30;1.1;0.9
2183;1;0;0;0;0;30;1;0;33;30;1.1;0.9
2184;1;0;0;0;1.05;30;1;0;138;30;1.1;0.9
2185;1;0;0;0;0;30;1;0;138;30;1.1;0.9
2186;1;0;0;0;6.33;30;1;0;33;30;1.1;0.9
2187;1;0;0;0;0.01;30;1;0;33;30;1.1;0.9
2188;1;0;0;0;0;30;1;0;33;30;1.1;0.9
2189;1;0;0;0;0;30;1;0;11;30;1.1;0.9
2190;1;0;0;0;0;30;1;0;11;30;1.1;0.9
2191;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2192;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2193;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2194;2;0;0;0;0;31;1;0;33;31;1.1;0.9
2195;1;1.34;0.2;0;0;31;1;0;33;31;1.1;0.9
2196;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2197;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2198;2;0;0;0;0;31;1;0;33;31;1.1;0.9
2199;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2200;2;0;0;0;0;31;1;0;33;31;1.1;0.9
2201;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2202;2;0;0;0;0;31;1;0;138;31;1.1;0.9
2203;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2204;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2205;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2206;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2207;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2208;2;0;0;0;0;31;1;0;33;31;1.1;0.9
2209;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2210;2;0;0;0;0;31;1;0;33;31;1.1;0.9
2211;1;28.55;-15.6;0;0;31;1;0;138;31;1.1;0.9
2212;2;0;0;0;0;31;1;0;138;31;1.1;0.9
2213;2;0;0;0;0;31;1;0;138;31;1.1;0.9
2214;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2215;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2216;2;0;0;0;0;31;1;0;33;31;1.1;0.9
2217;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2218;2;0;0;0;0;31;1;0;138;31;1.1;0.9
2219;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2220;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2221;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2222;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2223;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2224;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2225;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2226;2;0;0;0;0;31;1;0;138;31;1.1;0.9
2227;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2228;2;0;0;0;0;31;1;0;33;31;1.1;0.9
2229;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2230;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2231;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2232;2;1.67;0.3;0;0;31;1;0;138;31;1.1;0.9
2233;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2234;2;0;0;0;0;31;1;0;33;31;1.1;0.9
2235;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2236;2;0;0;0;0;31;1;0;33;31;1.1;0.9
2237;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2238;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2239;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2240;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2241;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2242;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2243;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2244;1;26.87;5.35;0;0;31;1;0;33;31;1.1;0.9
2245;1;0;0;0;-19.71;31;1;0;345;31;1.1;0.9
2246;1;0.11;-6.79;0;0;31;1;0;138;31;1.1;0.9
2247;1;0;0;0;-31.33;31;1;0;138;31;1.1;0.9
2248;2;0;0;0;-69.06;31;1;0;138;31;1.1;0.9
2249;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2250;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2251;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2252;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2253;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2254;1;30.63;1.05;0;0;31;1;0;33;31;1.1;0.9
2255;1;0;0;0;3.34;31;1;0;138;31;1.1;0.9
2256;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2257;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2258;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2259;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2260;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2261;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2262;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2263;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2264;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2265;1;0;0;0;0;31;1;0;345;31;1.1;0.9
2266;1;0;0;0;0;31;1;0;345;31;1.1;0.9
2267;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2268;1;13.76;0;0;0;31;1;0;33;31;1.1;0.9
2269;1;0;0;0;-4.48;31;1;0;138;31;1.1;0.9
2270;1;15.27;-5;0;0;31;1;0;138;31;1.1;0.9
2271;1;72.48;20.52;0;0;31;1;0;33;31;1.1;0.9
2272;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2273;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2274;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2275;1;0;0;0;-0.77;31;1;0;138;31;1.1;0.9
2276;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2277;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2278;1;14.15;1.98;0;0;31;1;0;33;31;1.1;0.9
2279;1;0;0;0;0;31;1;0;138;31;1.1;0.9
2280;1;38.14;0.08;0;0;31;1;0;33;31;1.1;0.9
2281;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2282;1;22.19;4.46;0;0;31;1;0;33;31;1.1;0.9
2283;1;8.56;1.69;0;0;31;1;0;33;31;1.1;0.9
2284;1;6.47;1.29;0;0;31;1;0;11;31;1.1;0.9
2285;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2286;1;3.78;1.09;0;0;31;1;0;33;31;1.1;0.9
2287;1;0;0;0;0;31;1;0;33;31;1.1;0.9
2288;1;31.72;8.13;0;0;31;1;0;33;31;1.1;0.9
2289;1;0.1;-7.33;0;0;32;1;0;345;32;1.1;0.9
2290;1;6.8;-1.14;0;0;32;1;0;110;32;1.1;0.9
2291;2;0;0;0;0;32;1;0;20;32;1.1;0.9
2292;2;0.18;-5.81;0;-20.65;32;1;0;345;32;1.1;0.9
2293;1;0.18;-8.45;0;0;32;1;0;345;32;1.1;0.9
2294;1;25.23;9.16;0;0;32;1;0;110;32;1.1;0.9
2295;1;-4.57;-2.43;0;0;32;1;0;110;32;1.1;0.9
2296;1;6.71;1.99;0;0;32;1;0;110;32;1.1;0.9
2297;2;0.1;-0.85;0;42.99;32;1;0;110;32;1.1;0.9
2298;1;8.41;1.8;0;0;32;1;0;110;32;1.1;0.9
2299;2;0;0;0;0;32;1;0;20;32;1.1;0.9
2300;1;-11.77;-4.04;0;0;32;1;0;110;32;1.1;0.9
2301;1;0.1;-0.47;0;0;32;1;0;110;32;1.1;0.9
2302;2;0;0;0;0;32;1;0;20;32;1.1;0.9
2303;1;1.5;0.25;0;0;32;1;0;110;32;1.1;0.9
2304;2;0;0;0;0;32;1;0;20;32;1.1;0.9
2305;1;0.18;-6.92;0;0;32;1;0;345;32;1.1;0.9
2306;1;6.81;0.42;0;0;32;1;0;110;32;1.1;0.9
2307;1;44.71;3.75;0;0;32;1;0;345;32;1.1;0.9
2308;1;4.2;0.78;0;0;32;1;0;110;32;1.1;0.9
2309;2;18.22;1.33;0;1.42;32;1;0;110;32;1.1;0.9
2310;1;0.1;-0.48;0;0;32;1;0;110;32;1.1;0.9
2311;1;5.21;0.06;0;0;32;1;0;110;32;1.1;0.9
2312;1;2.8;-1.87;0;0;32;1;0;110;32;1.1;0.9
2313;1;12.51;1.6;0;0;32;1;0;110;32;1.1;0.9
2314;1;14.92;4.45;0;0;32;1;0;110;32;1.1;0.9
2315;1;2.5;0.67;0;0;32;1;0;110;32;1.1;0.9
2316;1;20.12;3.29;0;0;32;1;0;110;32;1.1;0.9
2317;1;19.82;5.03;0;0;32;1;0;110;32;1.1;0.9
2318;1;0.18;-24.23;0;15.92;32;1;0;345;32;1.1;0.9
2319;1;-4.66;0.92;0;0;32;1;0;110;32;1.1;0.9
2320;1;4.61;0.77;0;0;32;1;0;110;32;1.1;0.9
2321;1;8.33;-2.52;0;0;32;1;0;110;32;1.1;0.9
2322;1;0.1;-0.59;0;0;32;1;0;110;32;1.1;0.9
2323;1;6.31;1.69;0;0;32;1;0;110;32;1.1;0.9
2324;1;0.4;-1.16;0;0;32;1;0;110;32;1.1;0.9
2325;1;19.42;5.82;0;0;32;1;0;110;32;1.1;0.9
2326;1;4.61;0.36;0;0;32;1;0;110;32;1.1;0.9
2327;1;0.1;-0.19;0;0;32;1;0;110;32;1.1;0.9
2328;1;3.5;-0.22;0;0;32;1;0;110;32;1.1;0.9
2329;1;13.41;2.68;0;0;32;1;0;110;32;1.1;0.9
2330;1;-9.78;-3.41;0;0;32;1;0;110;32;1.1;0.9
2331;1;8.91;1.8;0;0;32;1;0;110;32;1.1;0.9
2332;1;18.92;5.2;0;0;32;1;0;110;32;1.1;0.9
2333;1;18.72;6.23;0;0;32;1;0;110;32;1.1;0.9
2334;1;21.82;5.16;0;0;32;1;0;110;32;1.1;0.9
2335;2;0.14;-37.09;0;0;32;1;0;500;32;1.1;0.9
2336;1;0.4;-1.29;0;0;32;1;0;110;32;1.1;0.9
2337;1;17.5;0.43;0;0;32;1;0;110;32;1.1;0.9
2338;1;13.19;0.49;0;0;32;1;0;110;32;1.1;0.9
2339;2;0.18;-21.72;0;-37.98;32;1;0;345;32;1.1;0.9
2340;1;0.1;-5.71;0;0;32;1;0;345;32;1.1;0.9
2341;2;0;0;0;0;32;1;0;20;32;1.1;0.9
2342;1;21.82;4.29;0;0;32;1;0;110;32;1.1;0.9
2343;1;1.6;0.01;0;0;32;1;0;110;32;1.1;0.9
2344;1;0.27;-22.54;0;0;32;1;0;500;32;1.1;0.9
2345;1;11.35;1.8;0;0;32;1;0;110;32;1.1;0.9
2346;1;15.82;3.48;0;0;32;1;0;110;32;1.1;0.9
2347;2;0;2.25;0;-84.44;33;1;0;500;33;1.1;0.9
2348;1;0;0;0;10.72;33;1;0;500;33;1.1;0.9
2349;1;0;0;0;0;33;1;0;500;33;1.1;0.9
2350;2;0;0;0;-43.66;33;1;0;500;33;1.1;0.9
2351;1;0;0;0;0;33;1;0;138;33;1.1;0.9
2352;1;2.14;1.13;0;0;33;1;0;138;33;1.1;0.9
2353;1;10;2.58;0;0;33;1;0;138;33;1.1;0.9
2354;1;4.7;2.7;0;0;33;1;0;138;33;1.1;0.9
2355;1;7.46;3.04;0;0;33;1;0;138;33;1.1;0.9
2356;1;7.28;3.16;0;0;33;1;0;138;33;1.1;0.9
2357;1;4.29;2.79;0;0;33;1;0;138;33;1.1;0.9
2358;1;0;0;0;0;33;1;0;138;33;1.1;0.9
2359;1;6.56;20.6;0;0;33;1;0;138;33;1.1;0.9
2360;1;3.74;1.81;0;0;33;1;0;138;33;1.1;0.9
2361;1;0;0;0;0;33;1;0;138;33;1.1;0.9
2362;1;0;0;0;0;33;1;0;138;33;1.1;0.9
2363;2;3.32;1.04;0;0;33;1;0;138;33;1.1;0.9
2364;1;5.88;1.75;0;0;33;1;0;138;33;1.1;0.9
2365;1;6.94;4.29;0;0;33;1;0;138;33;1.1;0.9
2366;1;2.14;1.41;0;0;33;1;0;138;33;1.1;0.9
2367;2;0;0;0;0;33;1;0;138;33;1.1;0.9
2368;2;6.5;3.91;0;13.83;33;1;0;138;33;1.1;0.9
2369;1;0;0;0;0;33;1;0;138;33;1.1;0.9
2370;2;4.59;2.29;0;10.08;33;1;0;138;33;1.1;0.9
2371;1;5.04;1.83;0;0;33;1;0;138;33;1.1;0.9
2372;1;7.44;2.92;0;0;33;1;0;138;33;1.1;0.9
2373;1;15.02;5.97;0;0;33;1;0;138;33;1.1;0.9
2374;2;13.5;7.19;0;14.42;33;1;0;138;33;1.1;0.9
2375;1;7.53;2.85;0;0;33;1;0;138;33;1.1;0.9
2376;1;7.14;2.22;0;0;33;1;0;138;33;1.1;0.9
2377;1;6.32;3.51;0;0;33;1;0;138;33;1.1;0.9
2378;1;0;0;0;0;33;1;0;138;33;1.1;0.9
2379;1;3.03;2.04;0;0;33;1;0;138;33;1.1;0.9
