<!DOCTYPE html>
<html>
<head>
  <script src="https://cdn.jsdelivr.net/npm/vega@5.30.0"></script>
  <script src="https://cdn.jsdelivr.net/npm/vega-lite@5.20.1"></script>
  <script src="https://cdn.jsdelivr.net/npm/vega-embed@6.26.0"></script>
</head>
<body>
  <div id="vis"/>
  <script>
    const spec = {
  "width": 500,
  "height": 500,
  "config": {"view": {"stroke": null}},
  "resolve": {"scale": {"color": "shared", "size": "independent"}},
  "encoding": {
    "x": {
      "axis": null,
      "scale": {"domain": [-12.492256826902866, 9.121941974737005]}
    },
    "y": {
      "axis": null,
      "scale": {"domain": [-19.991860268097085, 15.27589233079777]}
    },
    "color": {"legend": {"orient": "bottom"}}
  },
  "layer": [
    {
      "data": {
        "values": [
          {
            "br_r": 0,
            "rate_a": 21.96,
            "xcoord_1": -8.953015882201196,
            "pt": 6.68430003033135,
            "br_x": 0.0146,
            "ycoord_2": 4.4870435571206295,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -7.979606981263609,
            "b_to": 0,
            "index": 1,
            "transformer": false,
            "ycoord_1": 5.46619592244634,
            "pf": -6.68430003033135
          },
          {
            "br_r": 0.00226,
            "rate_a": 8.321,
            "xcoord_1": 5.349921821290035,
            "pt": 0.21984997273079784,
            "br_x": 0.03422,
            "ycoord_2": 9.429250208742829,
            "ComponentType": "branch",
            "b_fr": 0.03753,
            "br_status": 1,
            "xcoord_2": 5.112638549506675,
            "b_to": 0.03753,
            "index": 54,
            "transformer": false,
            "ycoord_1": 10.212066705855921,
            "pf": -0.2197022867417418
          },
          {
            "br_r": 0.00179,
            "rate_a": 12.67,
            "xcoord_1": 2.361855839322793,
            "pt": -5.031326758907443,
            "br_x": 0.02524,
            "ycoord_2": 6.807480674968406,
            "ComponentType": "branch",
            "b_fr": 0.26773,
            "br_status": 1,
            "xcoord_2": 1.5351427868014458,
            "b_to": 0.26773,
            "index": 101,
            "transformer": false,
            "ycoord_1": 7.872694606394733,
            "pf": 5.07666218424615
          },
          {
            "br_r": 0,
            "rate_a": 32.05,
            "xcoord_1": -5.868738226793299,
            "pt": -2.90184100433812,
            "br_x": 0.01,
            "ycoord_2": -17.337527122327984,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -6.225254160215949,
            "b_to": 0,
            "index": 41,
            "transformer": true,
            "ycoord_1": -16.22185962995727,
            "pf": 2.90184100433812
          },
          {
            "br_r": 0.00029,
            "rate_a": 8.4115,
            "xcoord_1": 4.159413341140184,
            "pt": 0.2133996768343355,
            "br_x": 0.00434,
            "ycoord_2": 10.422051040931837,
            "ComponentType": "branch",
            "b_fr": 0.00475,
            "br_status": 1,
            "xcoord_2": 4.9551300842418815,
            "b_to": 0.00475,
            "index": 65,
            "transformer": false,
            "ycoord_1": 9.980773627174665,
            "pf": -0.2133531247822717
          },
          {
            "br_r": 0.00093,
            "rate_a": 8.8,
            "xcoord_1": 6.606608663061542,
            "pt": -2.3182910406799904,
            "br_x": 0.03644,
            "ycoord_2": 0.8429257077377248,
            "ComponentType": "branch",
            "b_fr": 0.69475,
            "br_status": 1,
            "xcoord_2": 6.651142574970868,
            "b_to": 0.69475,
            "index": 168,
            "transformer": false,
            "ycoord_1": -0.2686518712961553,
            "pf": 2.323738926633619
          },
          {
            "br_r": 0.01113,
            "rate_a": 4.74,
            "xcoord_1": 5.688406041011394,
            "pt": 1.5406422721364412,
            "br_x": 0.06678,
            "ycoord_2": -4.785653543833968,
            "ComponentType": "branch",
            "b_fr": 0.03643,
            "br_status": 1,
            "xcoord_2": 5.450276163845741,
            "b_to": 0.03643,
            "index": 159,
            "transformer": false,
            "ycoord_1": -3.5121754725738654,
            "pf": -1.5181233908737921
          },
          {
            "br_r": 0,
            "rate_a": 32.71,
            "xcoord_1": 1.992622794425554,
            "pt": 22.702345815806908,
            "br_x": 0.0098,
            "ycoord_2": 4.975145056896985,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 1.5976535934923517,
            "b_to": 0,
            "index": 228,
            "transformer": true,
            "ycoord_1": 5.876898523064453,
            "pf": -22.702345815806908
          },
          {
            "br_r": 0.00001,
            "rate_a": 48.13,
            "xcoord_1": 7.390401220901909,
            "pt": -4.250797094311502,
            "br_x": 0.00666,
            "ycoord_2": -4.420852156933664,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 7.89158596623974,
            "b_to": 0,
            "index": 190,
            "transformer": false,
            "ycoord_1": -5.63250220726105,
            "pf": 4.250991001613285
          },
          {
            "br_r": 0.00021,
            "rate_a": 53.7029,
            "xcoord_1": 3.266927691851823,
            "pt": 1.2493103660023406,
            "br_x": 0.00457,
            "ycoord_2": 7.182495300863904,
            "ComponentType": "branch",
            "b_fr": 0.16168,
            "br_status": 1,
            "xcoord_2": 2.3294454184305207,
            "b_to": 0.16168,
            "index": 227,
            "transformer": false,
            "ycoord_1": 6.834224260326324,
            "pf": -1.2459846724506558
          },
          {
            "br_r": 0.00138,
            "rate_a": 5.94,
            "xcoord_1": 4.494669088362759,
            "pt": -3.2457375090619554,
            "br_x": 0.05399,
            "ycoord_2": 6.872645153323294,
            "ComponentType": "branch",
            "b_fr": 0.07626,
            "br_status": 1,
            "xcoord_2": 5.791782444616072,
            "b_to": 0.07626,
            "index": 223,
            "transformer": false,
            "ycoord_1": 7.128098284129433,
            "pf": 3.2631819401204094
          },
          {
            "br_r": 0.00073,
            "rate_a": 7.6561,
            "xcoord_1": 1.3622185580246389,
            "pt": -0.009582126871437262,
            "br_x": 0.01025,
            "ycoord_2": 13.246879712108433,
            "ComponentType": "branch",
            "b_fr": 0.01279,
            "br_status": 1,
            "xcoord_2": 2.4905024110039835,
            "b_to": 0.01279,
            "index": 88,
            "transformer": false,
            "ycoord_1": 12.591683044316449,
            "pf": 0.009650642964467855
          },
          {
            "br_r": 0.0004,
            "rate_a": 33.36,
            "xcoord_1": -1.6598249686839872,
            "pt": -0.4459826664332265,
            "br_x": 0.0096,
            "ycoord_2": 8.64469173765742,
            "ComponentType": "branch",
            "b_fr": 0.4519,
            "br_status": 1,
            "xcoord_2": -2.6195300229622975,
            "b_to": 0.4519,
            "index": 26,
            "transformer": false,
            "ycoord_1": 9.265759918013933,
            "pf": 0.44614480545996466
          },
          {
            "br_r": 0.0096,
            "rate_a": 3.63,
            "xcoord_1": -8.560651875998216,
            "pt": -1.4077499041781905,
            "br_x": 0.0878,
            "ycoord_2": 1.029759536888213,
            "ComponentType": "branch",
            "b_fr": 0.71325,
            "br_status": 1,
            "xcoord_2": -7.6311220296463045,
            "b_to": 0.71325,
            "index": 250,
            "transformer": false,
            "ycoord_1": -0.13573273847660344,
            "pf": 1.4300528154980048
          },
          {
            "br_r": 0.00138,
            "rate_a": 7.5855999999999995,
            "xcoord_1": 4.209331874834179,
            "pt": -0.842301269547702,
            "br_x": 0.01116,
            "ycoord_2": 10.97666984490561,
            "ComponentType": "branch",
            "b_fr": 0.01235,
            "br_status": 1,
            "xcoord_2": 4.2664148630481185,
            "b_to": 0.01235,
            "index": 77,
            "transformer": false,
            "ycoord_1": 9.977920559730405,
            "pf": 0.8433495721042645
          },
          {
            "br_r": 0.00285,
            "rate_a": 8.76,
            "xcoord_1": 5.733526410068536,
            "pt": 0.6638242113852387,
            "br_x": 0.03649,
            "ycoord_2": 6.438457523579873,
            "ComponentType": "branch",
            "b_fr": 0.06328,
            "br_status": 1,
            "xcoord_2": 4.965474341755812,
            "b_to": 0.06328,
            "index": 230,
            "transformer": false,
            "ycoord_1": 7.535138271813139,
            "pf": -0.6618951633576258
          },
          {
            "br_r": 0.00006,
            "rate_a": 64.74,
            "xcoord_1": -1.632659859519686,
            "pt": 15.187699843628488,
            "br_x": 0.00495,
            "ycoord_2": 10.412618803942882,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -2.3513172899947796,
            "b_to": 0,
            "index": 24,
            "transformer": true,
            "ycoord_1": 9.223783057196435,
            "pf": -15.172668723677663
          },
          {
            "br_r": 0.00103,
            "rate_a": 13.7,
            "xcoord_1": 2.8046369824499515,
            "pt": -5.397763840224897,
            "br_x": 0.02338,
            "ycoord_2": -6.322267237358686,
            "ComponentType": "branch",
            "b_fr": 0.7902,
            "br_status": 1,
            "xcoord_2": 3.709806384612673,
            "b_to": 0.7902,
            "index": 258,
            "transformer": false,
            "ycoord_1": -7.269465954463222,
            "pf": 5.42733628844094
          },
          {
            "br_r": 0.0014,
            "rate_a": 13.69,
            "xcoord_1": 5.702988226368118,
            "pt": -4.250991001613285,
            "br_x": 0.02338,
            "ycoord_2": -5.361032617439704,
            "ComponentType": "branch",
            "b_fr": 0.7375,
            "br_status": 1,
            "xcoord_2": 6.968460662172925,
            "b_to": 0.7375,
            "index": 204,
            "transformer": false,
            "ycoord_1": -6.248668613130761,
            "pf": 4.276417727682246
          },
          {
            "br_r": 0,
            "rate_a": 52.37,
            "xcoord_1": -3.3973348766006612,
            "pt": -3.2708130806352727,
            "br_x": 0.00612,
            "ycoord_2": 5.783900296412953,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -2.4135076494920717,
            "b_to": 0,
            "index": 23,
            "transformer": false,
            "ycoord_1": 5.129912553047715,
            "pf": 3.2708130806352727
          },
          {
            "br_r": 0.0105,
            "rate_a": 4.84,
            "xcoord_1": 5.737554169140038,
            "pt": 1.5764117790441932,
            "br_x": 0.0654,
            "ycoord_2": -4.794843837705786,
            "ComponentType": "branch",
            "b_fr": 0.0343,
            "br_status": 1,
            "xcoord_2": 5.499424291974385,
            "b_to": 0.0343,
            "index": 160,
            "transformer": false,
            "ycoord_1": -3.521365766445683,
            "pf": -1.554218331161706
          },
          {
            "br_r": 0,
            "rate_a": 25.38,
            "xcoord_1": -1.0768584895871625,
            "pt": -3.7146392975949234,
            "br_x": 0.01263,
            "ycoord_2": -10.382449148053658,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 0.029947324915892762,
            "b_to": 0,
            "index": 149,
            "transformer": false,
            "ycoord_1": -10.874746697080584,
            "pf": 3.7146392975949234
          },
          {
            "br_r": 0.00238,
            "rate_a": 8.72,
            "xcoord_1": 3.127715576641233,
            "pt": 0.22989425850128856,
            "br_x": 0.03669,
            "ycoord_2": 13.439725579952851,
            "ComponentType": "branch",
            "b_fr": 0.04142,
            "br_status": 1,
            "xcoord_2": 3.6454110141859553,
            "b_to": 0.04142,
            "index": 59,
            "transformer": false,
            "ycoord_1": 13.634106835409328,
            "pf": -0.22968076329973475
          },
          {
            "br_r": 0.0001,
            "rate_a": 18.42,
            "xcoord_1": 5.499424291974385,
            "pt": 1.8769352956460041,
            "br_x": 0.0174,
            "ycoord_2": -5.805806579788367,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 4.797661224773821,
            "b_to": 0,
            "index": 184,
            "transformer": true,
            "ycoord_1": -4.794843837705786,
            "pf": -1.8760071338121143
          },
          {
            "br_r": 0,
            "rate_a": 160.25,
            "xcoord_1": -6.706053557891316,
            "pt": 14.041899855233796,
            "br_x": 0.002,
            "ycoord_2": -19.529716683562487,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -6.71400386533364,
            "b_to": 0,
            "index": 43,
            "transformer": false,
            "ycoord_1": -18.35809961839324,
            "pf": -14.041899855233796
          },
          {
            "br_r": 0.0012,
            "rate_a": 13.82,
            "xcoord_1": -2.1817623562306516,
            "pt": -2.9784574739057135,
            "br_x": 0.02316,
            "ycoord_2": -13.760696849450946,
            "ComponentType": "branch",
            "b_fr": 0.8576,
            "br_status": 1,
            "xcoord_2": -3.230262616755837,
            "b_to": 0.8576,
            "index": 122,
            "transformer": false,
            "ycoord_1": -12.821753276700727,
            "pf": 2.988737044263744
          },
          {
            "br_r": 0.0034,
            "rate_a": 8.58,
            "xcoord_1": -8.52846693776133,
            "pt": -1.7513437964912284,
            "br_x": 0.0372,
            "ycoord_2": 0.3690224586046746,
            "ComponentType": "branch",
            "b_fr": 0.3091,
            "br_status": 1,
            "xcoord_2": -9.083067880505652,
            "b_to": 0.3091,
            "index": 253,
            "transformer": false,
            "ycoord_1": -0.09746879003047676,
            "pf": 1.763841131764934
          },
          {
            "br_r": 0,
            "rate_a": 26.94,
            "xcoord_1": 5.7027389274013265,
            "pt": 2.5365399317406148,
            "br_x": 0.0119,
            "ycoord_2": 2.938878785275401,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.63227129934709,
            "b_to": 0,
            "index": 175,
            "transformer": true,
            "ycoord_1": 2.429355156561758,
            "pf": -2.5365399317406148
          },
          {
            "br_r": 0.0035,
            "rate_a": 4.58,
            "xcoord_1": -5.544863769967152,
            "pt": -2.90184100433812,
            "br_x": 0.07,
            "ycoord_2": -16.22185962995727,
            "ComponentType": "branch",
            "b_fr": 2.303,
            "br_status": 1,
            "xcoord_2": -5.868738226793299,
            "b_to": 2.303,
            "index": 39,
            "transformer": false,
            "ycoord_1": -14.947884922313802,
            "pf": 2.9329376817205506
          },
          {
            "br_r": 0.0062,
            "rate_a": 4.75,
            "xcoord_1": -8.158822540489181,
            "pt": 4.746695415767671,
            "br_x": 0.0673,
            "ycoord_2": -3.740290995346261,
            "ComponentType": "branch",
            "b_fr": 0.5578,
            "br_status": 1,
            "xcoord_2": -7.534247312781103,
            "b_to": 0.5578,
            "index": 143,
            "transformer": false,
            "ycoord_1": -2.574397105110883,
            "pf": -4.579034088646239
          },
          {
            "br_r": 0.00001,
            "rate_a": 57.1104,
            "xcoord_1": -1.024312613659863,
            "pt": -5.057566242621648,
            "br_x": 0.0003,
            "ycoord_2": -14.660478420475924,
            "ComponentType": "branch",
            "b_fr": 0.00717,
            "br_status": 1,
            "xcoord_2": -0.775156558118664,
            "b_to": 0.00717,
            "index": 112,
            "transformer": false,
            "ycoord_1": -13.711399436180697,
            "pf": 5.057810638259881
          },
          {
            "br_r": 0.00179,
            "rate_a": 7.55,
            "xcoord_1": -3.1253322225929434,
            "pt": -1.4905118817736052,
            "br_x": 0.04244,
            "ycoord_2": 7.93856527397803,
            "ComponentType": "branch",
            "b_fr": 1.6961,
            "br_status": 1,
            "xcoord_2": -3.52611392839881,
            "b_to": 1.6961,
            "index": 34,
            "transformer": false,
            "ycoord_1": 6.805062156673902,
            "pf": 1.4939893374885371
          },
          {
            "br_r": 0.00074,
            "rate_a": 22.66,
            "xcoord_1": 1.763339640419612,
            "pt": -3.7421520190419444,
            "br_x": 0.01413,
            "ycoord_2": -7.613587366331143,
            "ComponentType": "branch",
            "b_fr": 0.53317,
            "br_status": 1,
            "xcoord_2": 1.6317004200194547,
            "b_to": 0.53317,
            "index": 137,
            "transformer": false,
            "ycoord_1": -8.781385331477843,
            "pf": 3.7508279434606013
          },
          {
            "br_r": 0.00047,
            "rate_a": 7.544099999999999,
            "xcoord_1": 3.3825390774035613,
            "pt": -1.1542763379968952,
            "br_x": 0.00723,
            "ycoord_2": 12.094424301472516,
            "ComponentType": "branch",
            "b_fr": 0.00812,
            "br_status": 1,
            "xcoord_2": 2.9076131555202838,
            "b_to": 0.00812,
            "index": 55,
            "transformer": false,
            "ycoord_1": 11.18557576154242,
            "pf": 1.1549432368178807
          },
          {
            "br_r": 0,
            "rate_a": 50.55,
            "xcoord_1": 0.3608200414926023,
            "pt": 0.4783311743114556,
            "br_x": 0.00634,
            "ycoord_2": 6.104614406914998,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -0.698945900187648,
            "b_to": 0,
            "index": 17,
            "transformer": false,
            "ycoord_1": 7.0123862155487755,
            "pf": -0.4783311743114556
          },
          {
            "br_r": 0.0021,
            "rate_a": 13.42,
            "xcoord_1": -8.22884031678773,
            "pt": -1.4407990759461615,
            "br_x": 0.0238,
            "ycoord_2": 0.014261249074371766,
            "ComponentType": "branch",
            "b_fr": 0.19225,
            "br_status": 1,
            "xcoord_2": -7.8963605534348,
            "b_to": 0.19225,
            "index": 243,
            "transformer": false,
            "ycoord_1": -1.2128587591154292,
            "pf": 1.4466799537872934
          },
          {
            "br_r": 0,
            "rate_a": 29.14,
            "xcoord_1": -5.516693787574918,
            "pt": 1.6459366065973875,
            "br_x": 0.011,
            "ycoord_2": 3.641198742438146,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -6.8776896073811,
            "b_to": 0,
            "index": 9,
            "transformer": true,
            "ycoord_1": 4.075775395270341,
            "pf": -1.6459366065973875
          },
          {
            "br_r": 0.00153,
            "rate_a": 21.69,
            "xcoord_1": 6.3697238346373215,
            "pt": 0.10247429990162277,
            "br_x": 0.0147,
            "ycoord_2": 2.4732001498869347,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.67870527265813,
            "b_to": 0,
            "index": 172,
            "transformer": false,
            "ycoord_1": 1.8236599089250978,
            "pf": -0.10222905802532146
          },
          {
            "br_r": 0.00028,
            "rate_a": 23.22,
            "xcoord_1": -6.813564551583383,
            "pt": -0.33813558292055035,
            "br_x": 0.0138,
            "ycoord_2": 4.330203199896808,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -6.655448995625061,
            "b_to": 0,
            "index": 12,
            "transformer": false,
            "ycoord_1": 3.58321386627766,
            "pf": 0.338176985701761
          },
          {
            "br_r": 0.00001,
            "rate_a": 44.52,
            "xcoord_1": 7.89158596623974,
            "pt": -5.413726066363186,
            "br_x": 0.0072,
            "ycoord_2": -3.1134063876729683,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 8.253496577573381,
            "b_to": 0,
            "index": 192,
            "transformer": false,
            "ycoord_1": -4.420852156933664,
            "pf": 5.414024921562009
          },
          {
            "br_r": 0,
            "rate_a": 50.55,
            "xcoord_1": -1.777914626500966,
            "pt": 0.47865437645254477,
            "br_x": 0.00634,
            "ycoord_2": 5.783900296412953,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -2.4135076494920717,
            "b_to": 0,
            "index": 20,
            "transformer": false,
            "ycoord_1": 5.673107326330497,
            "pf": -0.47865437645254477
          },
          {
            "br_r": 0.0034,
            "rate_a": 8.54,
            "xcoord_1": -8.592836814235103,
            "pt": -1.7423091810166744,
            "br_x": 0.0374,
            "ycoord_2": 0.2924945617124212,
            "ComponentType": "branch",
            "b_fr": 0.3104,
            "br_status": 1,
            "xcoord_2": -9.147437756979425,
            "b_to": 0.3104,
            "index": 252,
            "transformer": false,
            "ycoord_1": -0.17399668692273013,
            "pf": 1.7546743049891977
          },
          {
            "br_r": 0.0005,
            "rate_a": 22.0227,
            "xcoord_1": -6.8624807292416445,
            "pt": 3.0670900753133297,
            "br_x": 0.0053,
            "ycoord_2": 2.729959980090072,
            "ComponentType": "branch",
            "b_fr": 0.0441,
            "br_status": 1,
            "xcoord_2": -7.594936329616703,
            "b_to": 0.0441,
            "index": 14,
            "transformer": false,
            "ycoord_1": 3.593567974800628,
            "pf": -3.0579138963770007
          },
          {
            "br_r": 0.00083,
            "rate_a": 16.14,
            "xcoord_1": 6.3697238346373215,
            "pt": 1.4055558468948495,
            "br_x": 0.01985,
            "ycoord_2": 0.8429257077377248,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.651142574970868,
            "b_to": 0,
            "index": 167,
            "transformer": false,
            "ycoord_1": 1.8236599089250978,
            "pf": -1.4039146524487356
          },
          {
            "br_r": 0.0002,
            "rate_a": 39.08,
            "xcoord_1": -3.2185521491096774,
            "pt": -15.99639436845081,
            "br_x": 0.0082,
            "ycoord_2": -14.327214165554507,
            "ComponentType": "branch",
            "b_fr": 0.65,
            "br_status": 1,
            "xcoord_2": -4.414502893118838,
            "b_to": 0.65,
            "index": 127,
            "transformer": false,
            "ycoord_1": -13.752872622498534,
            "pf": 16.047482399133855
          },
          {
            "br_r": 0,
            "rate_a": 278.69,
            "xcoord_1": 5.112638549506675,
            "pt": -11.653836721793555,
            "br_x": 0.00115,
            "ycoord_2": 8.695360982524589,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.940060632633119,
            "b_to": 0,
            "index": 96,
            "transformer": true,
            "ycoord_1": 9.429250208742829,
            "pf": 11.653836721793555
          },
          {
            "br_r": 0.0003,
            "rate_a": 16.03,
            "xcoord_1": -2.115050844509344,
            "pt": -3.433200355679205,
            "br_x": 0.02,
            "ycoord_2": -13.835192313768298,
            "ComponentType": "branch",
            "b_fr": 1.8,
            "br_status": 1,
            "xcoord_2": -3.163551105034529,
            "b_to": 1.8,
            "index": 123,
            "transformer": false,
            "ycoord_1": -12.896248741018079,
            "pf": 3.436654963452175
          },
          {
            "br_r": 0.00002,
            "rate_a": 32.12,
            "xcoord_1": 5.567285460099726,
            "pt": -1.0361324491611832,
            "br_x": 0.00998,
            "ycoord_2": 2.4732001498869347,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.67870527265813,
            "b_to": 0,
            "index": 177,
            "transformer": false,
            "ycoord_1": 1.5598848026397931,
            "pf": 1.0361539269831808
          },
          {
            "br_r": 0.0038,
            "rate_a": 9.37,
            "xcoord_1": -7.932075359673109,
            "pt": 0.8985373129644524,
            "br_x": 0.034,
            "ycoord_2": 0.37915911541128483,
            "ComponentType": "branch",
            "b_fr": 0.2912,
            "br_status": 1,
            "xcoord_2": -9.10270764392635,
            "b_to": 0.2912,
            "index": 254,
            "transformer": false,
            "ycoord_1": 0.07573756572723978,
            "pf": -0.8951645529791359
          },
          {
            "br_r": 0,
            "rate_a": 16.44,
            "xcoord_1": -7.6311220296463045,
            "pt": -1.2572499041781906,
            "br_x": 0.0195,
            "ycoord_2": 2.3305110968658815,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -6.8288461399193405,
            "b_to": 0,
            "index": 257,
            "transformer": false,
            "ycoord_1": 1.029759536888213,
            "pf": 1.2572499041781906
          },
          {
            "br_r": 0.0028,
            "rate_a": 15.06,
            "xcoord_1": 0.3608200414926023,
            "pt": -4.2187439570225305,
            "br_x": 0.0211,
            "ycoord_2": 6.776824941435928,
            "ComponentType": "branch",
            "b_fr": 0.5097,
            "br_status": 1,
            "xcoord_2": 1.5746424830228813,
            "b_to": 0.5097,
            "index": 19,
            "transformer": false,
            "ycoord_1": 7.0123862155487755,
            "pf": 4.2657729528373665
          },
          {
            "br_r": 0,
            "rate_a": 33.95,
            "xcoord_1": 5.67870527265813,
            "pt": -1.3210549566998357,
            "br_x": 0.00944,
            "ycoord_2": 3.3540096940732385,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 4.909438858133046,
            "b_to": 0,
            "index": 179,
            "transformer": false,
            "ycoord_1": 2.4732001498869347,
            "pf": 1.3210549566998357
          },
          {
            "br_r": 0.0017,
            "rate_a": 14.21,
            "xcoord_1": -8.325360278896726,
            "pt": -1.5345396999926892,
            "br_x": 0.0225,
            "ycoord_2": 0.04041267187463392,
            "ComponentType": "branch",
            "b_fr": 0.1996,
            "br_status": 1,
            "xcoord_2": -7.992880515543796,
            "b_to": 0.1996,
            "index": 242,
            "transformer": false,
            "ycoord_1": -1.1867073363151672,
            "pf": 1.5398774296250453
          },
          {
            "br_r": 0.00103,
            "rate_a": 9.92,
            "xcoord_1": 1.1993660710793597,
            "pt": -4.295599471663412,
            "br_x": 0.0323,
            "ycoord_2": -5.853040714518366,
            "ComponentType": "branch",
            "b_fr": 1.398,
            "br_status": 1,
            "xcoord_2": 1.2895526556404187,
            "b_to": 1.398,
            "index": 260,
            "transformer": false,
            "ycoord_1": -6.811646757266726,
            "pf": 4.311203051092884
          },
          {
            "br_r": 0.0024,
            "rate_a": 9.63,
            "xcoord_1": -8.158822540489181,
            "pt": -1.5424145469938615,
            "br_x": 0.0332,
            "ycoord_2": -1.1997830477152982,
            "ComponentType": "branch",
            "b_fr": 0.29245,
            "br_status": 1,
            "xcoord_2": -8.277100297842228,
            "b_to": 0.29245,
            "index": 239,
            "transformer": false,
            "ycoord_1": -2.574397105110883,
            "pf": 1.5494336596422302
          },
          {
            "br_r": 0.00207,
            "rate_a": 6.46,
            "xcoord_1": -0.9973323282540395,
            "pt": -1.2949555977157527,
            "br_x": 0.04959,
            "ycoord_2": 6.0494800617984685,
            "ComponentType": "branch",
            "b_fr": 1.9758,
            "br_status": 1,
            "xcoord_2": 0.327243114994248,
            "b_to": 1.9758,
            "index": 35,
            "transformer": false,
            "ycoord_1": 5.630931117995459,
            "pf": 1.298169366694191
          },
          {
            "br_r": 0.00001,
            "rate_a": 28.62,
            "xcoord_1": 7.221396753177309,
            "pt": -3.0759675710859185,
            "br_x": 0.0112,
            "ycoord_2": -1.2407033305314674,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.393298807188771,
            "b_to": 0,
            "index": 197,
            "transformer": false,
            "ycoord_1": -1.7223493903961782,
            "pf": 3.076084708324061
          },
          {
            "br_r": 0,
            "rate_a": 12.02,
            "xcoord_1": -4.771598056693595,
            "pt": -1.8098539859247642,
            "br_x": 0.02667,
            "ycoord_2": -7.286257317497673,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -3.692206481171382,
            "b_to": 0,
            "index": 131,
            "transformer": false,
            "ycoord_1": -6.5393235734470565,
            "pf": 1.8098539859247642
          },
          {
            "br_r": 0,
            "rate_a": 38.8,
            "xcoord_1": -2.4135076494920717,
            "pt": -1.4939893374885371,
            "br_x": 0.00826,
            "ycoord_2": 6.805062156673902,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -3.1253322225929434,
            "b_to": 0,
            "index": 21,
            "transformer": false,
            "ycoord_1": 5.783900296412953,
            "pf": 1.4939893374885371
          },
          {
            "br_r": 0.00112,
            "rate_a": 12.73,
            "xcoord_1": 4.613897791497915,
            "pt": -1.3933671570171124,
            "br_x": 0.02517,
            "ycoord_2": 4.345982616526038,
            "ComponentType": "branch",
            "b_fr": 0.91793,
            "br_status": 1,
            "xcoord_2": 3.9966125970823367,
            "b_to": 0.91793,
            "index": 263,
            "transformer": false,
            "ycoord_1": 3.1705925882334847,
            "pf": 1.3954962110932454
          },
          {
            "br_r": 0.00059,
            "rate_a": 21.48,
            "xcoord_1": 0.989367532280702,
            "pt": -0.9409176392593761,
            "br_x": 0.01491,
            "ycoord_2": 11.371540241322283,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 0.8918806832481233,
            "b_to": 0,
            "index": 83,
            "transformer": true,
            "ycoord_1": 10.062206101158164,
            "pf": 0.941471804033943
          },
          {
            "br_r": 0.0012,
            "rate_a": 18.59,
            "xcoord_1": -8.277100297842228,
            "pt": 0.5521620820565135,
            "br_x": 0.0172,
            "ycoord_2": -0.9465448312490607,
            "ComponentType": "branch",
            "b_fr": 0.14935,
            "br_status": 1,
            "xcoord_2": -9.068026789075981,
            "b_to": 0.14935,
            "index": 244,
            "transformer": false,
            "ycoord_1": -1.1997830477152982,
            "pf": -0.5516574990019484
          },
          {
            "br_r": 0.00074,
            "rate_a": 17.21,
            "xcoord_1": 2.708369202710757,
            "pt": -3.38655343667787,
            "br_x": 0.01861,
            "ycoord_2": 9.368670496620148,
            "ComponentType": "branch",
            "b_fr": 0.70132,
            "br_status": 1,
            "xcoord_2": 3.523415413186612,
            "b_to": 0.70132,
            "index": 45,
            "transformer": false,
            "ycoord_1": 8.767406044170746,
            "pf": 3.395657057344987
          },
          {
            "br_r": 0,
            "rate_a": 37.1,
            "xcoord_1": 1.6317004200194547,
            "pt": -5.059497634208708,
            "br_x": 0.00864,
            "ycoord_2": -6.994268678500439,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 2.614262207005894,
            "b_to": 0,
            "index": 139,
            "transformer": false,
            "ycoord_1": -7.613587366331143,
            "pf": 5.059497634208708
          },
          {
            "br_r": 0,
            "rate_a": 32.05,
            "xcoord_1": 1.9340511510379805,
            "pt": -5.288599471663411,
            "br_x": 0.01,
            "ycoord_2": -4.056554490023561,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 2.6581121798554723,
            "b_to": 0,
            "index": 181,
            "transformer": false,
            "ycoord_1": -4.94987024955586,
            "pf": 5.288599471663411
          },
          {
            "br_r": 0.0003,
            "rate_a": 23.92,
            "xcoord_1": 0.9390380433062067,
            "pt": 0.35962949922157683,
            "br_x": 0.0134,
            "ycoord_2": 12.618302658509645,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 1.3842673049215002,
            "b_to": 0,
            "index": 85,
            "transformer": false,
            "ycoord_1": 11.35492147505182,
            "pf": -0.35953048001494065
          },
          {
            "br_r": 0.0007,
            "rate_a": 4.34,
            "xcoord_1": -3.196906860895183,
            "pt": -3.7700135833794515,
            "br_x": 0.074,
            "ycoord_2": -14.872306845762566,
            "ComponentType": "branch",
            "b_fr": 2.435,
            "br_status": 1,
            "xcoord_2": -2.9049110743862347,
            "b_to": 2.435,
            "index": 105,
            "transformer": false,
            "ycoord_1": -13.797944581609622,
            "pf": 3.7793822495908267
          },
          {
            "br_r": 0,
            "rate_a": 26.98,
            "xcoord_1": -1.7121725876750171,
            "pt": -0.8920227853599413,
            "br_x": 0.01188,
            "ycoord_2": 8.602714876839922,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -2.5923649137979963,
            "b_to": 0,
            "index": 30,
            "transformer": false,
            "ycoord_1": 8.16304869255958,
            "pf": 0.8920227853599413
          },
          {
            "br_r": 0.00179,
            "rate_a": 16.06,
            "xcoord_1": -7.979606981263609,
            "pt": 6.779284376284108,
            "br_x": 0.01988,
            "ycoord_2": 3.593567974800628,
            "ComponentType": "branch",
            "b_fr": 1.288,
            "br_status": 1,
            "xcoord_2": -6.8624807292416445,
            "b_to": 1.288,
            "index": 3,
            "transformer": false,
            "ycoord_1": 4.4870435571206295,
            "pf": -6.68430003033135
          },
          {
            "br_r": 0.00055,
            "rate_a": 8.355,
            "xcoord_1": 3.662986643081376,
            "pt": 1.1176009343604203,
            "br_x": 0.00586,
            "ycoord_2": 12.546285075297023,
            "ComponentType": "branch",
            "b_fr": 0.00623,
            "br_status": 1,
            "xcoord_2": 3.4412401727585658,
            "b_to": 0.00623,
            "index": 81,
            "transformer": false,
            "ycoord_1": 13.486534737912917,
            "pf": -1.1168479176904567
          },
          {
            "br_r": 0.00259,
            "rate_a": 10.77,
            "xcoord_1": -1.6511724940441075,
            "pt": -4.908326054201181,
            "br_x": 0.02967,
            "ycoord_2": 8.648800488234054,
            "ComponentType": "branch",
            "b_fr": 1.0765,
            "br_status": 1,
            "xcoord_2": -0.32512263079963793,
            "b_to": 1.0765,
            "index": 27,
            "transformer": false,
            "ycoord_1": 9.177336503363398,
            "pf": 4.966789556378867
          },
          {
            "br_r": 0.00027,
            "rate_a": 7.8345,
            "xcoord_1": 4.134373219427357,
            "pt": 0.9078711018252151,
            "br_x": 0.00393,
            "ycoord_2": 9.385972127632332,
            "ComponentType": "branch",
            "b_fr": 0.00459,
            "br_status": 1,
            "xcoord_2": 5.087598427793848,
            "b_to": 0.00459,
            "index": 75,
            "transformer": false,
            "ycoord_1": 9.937495546064168,
            "pf": -0.9076100183166809
          },
          {
            "br_r": 0.0005,
            "rate_a": 13.47,
            "xcoord_1": 5.349921821290035,
            "pt": -0.30600000992320514,
            "br_x": 0.0238,
            "ycoord_2": 11.176397225528007,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.378603277711028,
            "b_to": 0,
            "index": 50,
            "transformer": false,
            "ycoord_1": 10.212066705855921,
            "pf": 0.30610920565977545
          },
          {
            "br_r": 0.03903,
            "rate_a": 1.16,
            "xcoord_1": 5.737554169140038,
            "pt": -0.8545570776355308,
            "br_x": 0.27403,
            "ycoord_2": -2.3455738743445234,
            "ComponentType": "branch",
            "b_fr": 0.15536,
            "br_status": 1,
            "xcoord_2": 6.2860760552468165,
            "b_to": 0.15536,
            "index": 162,
            "transformer": false,
            "ycoord_1": -3.521365766445683,
            "pf": 0.8795001660560953
          },
          {
            "br_r": 0.0018,
            "rate_a": 13.05,
            "xcoord_1": -7.016666249883088,
            "pt": 3.31339772327575,
            "br_x": 0.0245,
            "ycoord_2": 0.07027766810889272,
            "ComponentType": "branch",
            "b_fr": 0.2196,
            "br_status": 1,
            "xcoord_2": -7.919006170787307,
            "b_to": 0.2196,
            "index": 63,
            "transformer": false,
            "ycoord_1": -0.4679729614255801,
            "pf": -3.2911500245249483
          },
          {
            "br_r": 0.00119,
            "rate_a": 8.566699999999999,
            "xcoord_1": 3.432492615603377,
            "pt": -0.8634307818679817,
            "br_x": 0.01244,
            "ycoord_2": 12.544130076150955,
            "ComponentType": "branch",
            "b_fr": 0.01399,
            "br_status": 1,
            "xcoord_2": 3.4911937109583815,
            "b_to": 0.01399,
            "index": 92,
            "transformer": false,
            "ycoord_1": 11.183420762396352,
            "pf": 0.8643858463999098
          },
          {
            "br_r": 0.00165,
            "rate_a": 5.61,
            "xcoord_1": 5.69328252766342,
            "pt": -1.7733795072115328,
            "br_x": 0.05719,
            "ycoord_2": 1.072683474926963,
            "ComponentType": "branch",
            "b_fr": 1.2387,
            "br_status": 1,
            "xcoord_2": 5.304656182607169,
            "b_to": 1.2387,
            "index": 208,
            "transformer": false,
            "ycoord_1": -0.14620535613076163,
            "pf": 1.7792304579666656
          },
          {
            "br_r": 0.00056,
            "rate_a": 22.64,
            "xcoord_1": 1.992622794425554,
            "pt": -12.310100474879576,
            "br_x": 0.01415,
            "ycoord_2": 6.776824941435928,
            "ComponentType": "branch",
            "b_fr": 0.52145,
            "br_status": 1,
            "xcoord_2": 1.5746424830228813,
            "b_to": 0.52145,
            "index": 214,
            "transformer": false,
            "ycoord_1": 5.876898523064453,
            "pf": 12.39437779712512
          },
          {
            "br_r": 0.00142,
            "rate_a": 14.17,
            "xcoord_1": -2.51319149743886,
            "pt": 3.9786158419676765,
            "br_x": 0.02258,
            "ycoord_2": -13.797944581609622,
            "ComponentType": "branch",
            "b_fr": 0.94,
            "br_status": 1,
            "xcoord_2": -3.196906860895183,
            "b_to": 0.94,
            "index": 120,
            "transformer": false,
            "ycoord_1": -13.520320222094309,
            "pf": -3.9573067135351927
          },
          {
            "br_r": 0.0032,
            "rate_a": 7.5466999999999995,
            "xcoord_1": 5.00642934799612,
            "pt": -3.9169673099309144,
            "br_x": 0.0395,
            "ycoord_2": 6.872645153323294,
            "ComponentType": "branch",
            "b_fr": 0.072,
            "br_status": 1,
            "xcoord_2": 5.791782444616072,
            "b_to": 0.072,
            "index": 224,
            "transformer": false,
            "ycoord_1": 6.409774994684109,
            "pf": 3.9755568469076317
          },
          {
            "br_r": 0.0107,
            "rate_a": 4.02,
            "xcoord_1": 0.989367532280702,
            "pt": 0.951224225421837,
            "br_x": 0.07905,
            "ycoord_2": 8.799638781050305,
            "ComponentType": "branch",
            "b_fr": 0.18335,
            "br_status": 1,
            "xcoord_2": 1.709594947756787,
            "b_to": 0.18335,
            "index": 87,
            "transformer": false,
            "ycoord_1": 10.062206101158164,
            "pf": -0.941471804033943
          },
          {
            "br_r": 0.00179,
            "rate_a": 22.63,
            "xcoord_1": -2.51319149743886,
            "pt": 7.8191,
            "br_x": 0.01405,
            "ycoord_2": -14.567285363567217,
            "ComponentType": "branch",
            "b_fr": 1.84,
            "br_status": 1,
            "xcoord_2": -1.9267106904838955,
            "b_to": 1.84,
            "index": 117,
            "transformer": false,
            "ycoord_1": -13.520320222094309,
            "pf": -7.717267493815834
          },
          {
            "br_r": 0.0032,
            "rate_a": 9.15,
            "xcoord_1": -7.957165709305486,
            "pt": 0.8773156645434504,
            "br_x": 0.0349,
            "ycoord_2": 0.282357904905811,
            "ComponentType": "branch",
            "b_fr": 0.2861,
            "br_status": 1,
            "xcoord_2": -9.127797993558728,
            "b_to": 0.2861,
            "index": 255,
            "transformer": false,
            "ycoord_1": -0.021063644778234088,
            "pf": -0.8746091260942049
          },
          {
            "br_r": 0,
            "rate_a": 34.28,
            "xcoord_1": 5.67870527265813,
            "pt": -1.3243992771753554,
            "br_x": 0.00935,
            "ycoord_2": 3.537938064662972,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.241307039158459,
            "b_to": 0,
            "index": 178,
            "transformer": false,
            "ycoord_1": 2.4732001498869347,
            "pf": 1.3243992771753554
          },
          {
            "br_r": 0.00073,
            "rate_a": 8.9803,
            "xcoord_1": 1.312001331702195,
            "pt": -0.009582126871437262,
            "br_x": 0.01025,
            "ycoord_2": 13.333356473035751,
            "ComponentType": "branch",
            "b_fr": 0.01279,
            "br_status": 1,
            "xcoord_2": 2.44028518468154,
            "b_to": 0.01279,
            "index": 89,
            "transformer": false,
            "ycoord_1": 12.678159805243768,
            "pf": 0.009650642964467855
          },
          {
            "br_r": 0.00002,
            "rate_a": 24.08,
            "xcoord_1": 5.304656182607169,
            "pt": -1.7733116994667575,
            "br_x": 0.01331,
            "ycoord_2": 2.4732001498869347,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.67870527265813,
            "b_to": 0,
            "index": 176,
            "transformer": false,
            "ycoord_1": 1.072683474926963,
            "pf": 1.7733795072115328
          },
          {
            "br_r": 0,
            "rate_a": 32.05,
            "xcoord_1": 1.2895526556404187,
            "pt": -4.295599471663412,
            "br_x": 0.01,
            "ycoord_2": -4.94987024955586,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 1.9340511510379805,
            "b_to": 0,
            "index": 182,
            "transformer": false,
            "ycoord_1": -5.853040714518366,
            "pf": 4.295599471663412
          },
          {
            "br_r": 0,
            "rate_a": 62.11,
            "xcoord_1": 3.541195095975967,
            "pt": -5.524499940396969,
            "br_x": 0.00516,
            "ycoord_2": 6.834224260326324,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 3.266927691851823,
            "b_to": 0,
            "index": 225,
            "transformer": true,
            "ycoord_1": 6.07870448437346,
            "pf": 5.524499940396969
          },
          {
            "br_r": 0,
            "rate_a": 71.54,
            "xcoord_1": 7.896124447726408,
            "pt": -15.233899842211807,
            "br_x": 0.00448,
            "ycoord_2": -1.2407033305314674,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.393298807188771,
            "b_to": 0,
            "index": 195,
            "transformer": true,
            "ycoord_1": -0.9973273532489956,
            "pf": 15.233899842211807
          },
          {
            "br_r": 0.0002,
            "rate_a": 55.23,
            "xcoord_1": -8.560651875998216,
            "pt": 8.914199919055754,
            "br_x": 0.0058,
            "ycoord_2": 0.06982696069648588,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -10.152220778797588,
            "b_to": 0,
            "index": 249,
            "transformer": true,
            "ycoord_1": -0.13573273847660344,
            "pf": -8.896761934184168
          },
          {
            "br_r": 0.01105,
            "rate_a": 4.76,
            "xcoord_1": 5.786702297268683,
            "pt": 1.5491530419886328,
            "br_x": 0.06642,
            "ycoord_2": -4.804034131577604,
            "ComponentType": "branch",
            "b_fr": 0.0358,
            "br_status": 1,
            "xcoord_2": 5.54857242010303,
            "b_to": 0.0358,
            "index": 161,
            "transformer": false,
            "ycoord_1": -3.530556060317501,
            "pf": -1.5265508068908358
          },
          {
            "br_r": 0,
            "rate_a": 32.05,
            "xcoord_1": 3.359106507172292,
            "pt": -5.269573634746417,
            "br_x": 0.01,
            "ycoord_2": -2.1519400655324255,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 4.194640543112485,
            "b_to": 0,
            "index": 202,
            "transformer": false,
            "ycoord_1": -3.108945431283654,
            "pf": 5.269573634746417
          },
          {
            "br_r": 0.00122,
            "rate_a": 13.49,
            "xcoord_1": -3.692206481171382,
            "pt": -1.8046055136334636,
            "br_x": 0.02373,
            "ycoord_2": -7.975737591394368,
            "ComponentType": "branch",
            "b_fr": 1.10355,
            "br_status": 1,
            "xcoord_2": -2.5251403129887002,
            "b_to": 1.10355,
            "index": 146,
            "transformer": false,
            "ycoord_1": -7.286257317497673,
            "pf": 1.8098539859247642
          },
          {
            "br_r": 0,
            "rate_a": 12.02,
            "xcoord_1": -5.709561810289099,
            "pt": 1.8180044829008568,
            "br_x": 0.02667,
            "ycoord_2": -4.700354503237901,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -6.514364024339423,
            "b_to": 0,
            "index": 142,
            "transformer": false,
            "ycoord_1": -5.672413338267956,
            "pf": -1.8180044829008568
          },
          {
            "br_r": 0.0019,
            "rate_a": 10.32,
            "xcoord_1": 2.6837248224735206,
            "pt": 10.307968018681786,
            "br_x": 0.031,
            "ycoord_2": 5.876898523064453,
            "ComponentType": "branch",
            "b_fr": 2.0701,
            "br_status": 1,
            "xcoord_2": 1.992622794425554,
            "b_to": 2.0701,
            "index": 219,
            "transformer": false,
            "ycoord_1": 6.596439630385675,
            "pf": -10.1059327631671
          },
          {
            "br_r": 0.0005,
            "rate_a": 22.72,
            "xcoord_1": -10.780746585217953,
            "pt": 1.157999983716954,
            "br_x": 0.0141,
            "ycoord_2": -3.555503686672993,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -11.986574434909102,
            "b_to": 0,
            "index": 256,
            "transformer": true,
            "ycoord_1": -3.367085392453155,
            "pf": -1.1565778787176926
          },
          {
            "br_r": 0.00037,
            "rate_a": 8.8009,
            "xcoord_1": 3.662986643081376,
            "pt": 0.131475463605283,
            "br_x": 0.00366,
            "ycoord_2": 13.290118092572092,
            "ComponentType": "branch",
            "b_fr": 0.00415,
            "br_status": 1,
            "xcoord_2": 2.465393797842762,
            "b_to": 0.00415,
            "index": 80,
            "transformer": false,
            "ycoord_1": 13.486534737912917,
            "pf": -0.1314132527953326
          },
          {
            "br_r": 0.00082,
            "rate_a": 15.12,
            "xcoord_1": 4.194640543112485,
            "pt": -5.243318508254714,
            "br_x": 0.02119,
            "ycoord_2": -1.456670867443977,
            "ComponentType": "branch",
            "b_fr": 0.9921,
            "br_status": 1,
            "xcoord_2": 5.313880288542819,
            "b_to": 0.9921,
            "index": 203,
            "transformer": false,
            "ycoord_1": -2.1519400655324255,
            "pf": 5.269573634746417
          },
          {
            "br_r": 0.00001,
            "rate_a": 58.298,
            "xcoord_1": -0.9275900883247977,
            "pt": -5.057566242621648,
            "br_x": 0.0003,
            "ycoord_2": -14.635086431723414,
            "ComponentType": "branch",
            "b_fr": 0.00922,
            "br_status": 1,
            "xcoord_2": -0.6784340327835986,
            "b_to": 0.00922,
            "index": 113,
            "transformer": false,
            "ycoord_1": -13.686007447428187,
            "pf": 5.057810638259881
          },
          {
            "br_r": 0.00006,
            "rate_a": 8.2829,
            "xcoord_1": -0.02098741316843998,
            "pt": -2.2196584076913797,
            "br_x": 0.00131,
            "ycoord_2": -15.774657898463817,
            "ComponentType": "branch",
            "b_fr": 0.00189,
            "br_status": 1,
            "xcoord_2": -0.34304045473483047,
            "b_to": 0.00189,
            "index": 110,
            "transformer": false,
            "ycoord_1": -14.7102953746659,
            "pf": 2.2205109257316256
          },
          {
            "br_r": 0.01382,
            "rate_a": 3.43,
            "xcoord_1": 5.737554169140038,
            "pt": -0.9100109510766882,
            "br_x": 0.09268,
            "ycoord_2": -3.2087510332767906,
            "ComponentType": "branch",
            "b_fr": 0.0553,
            "br_status": 1,
            "xcoord_2": 6.699777492725116,
            "b_to": 0.0553,
            "index": 157,
            "transformer": false,
            "ycoord_1": -3.521365766445683,
            "pf": 0.9195599255717756
          },
          {
            "br_r": 0.00058,
            "rate_a": 12.64,
            "xcoord_1": 3.1452912055366533,
            "pt": 0.7791999874248282,
            "br_x": 0.02535,
            "ycoord_2": 14.824629682460563,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 3.533923133346283,
            "b_to": 0,
            "index": 57,
            "transformer": true,
            "ycoord_1": 13.680915993369394,
            "pf": -0.7785789227295187
          },
          {
            "br_r": 0.00087,
            "rate_a": 15.35,
            "xcoord_1": 6.81115085772692,
            "pt": -2.9456902981210593,
            "br_x": 0.02087,
            "ycoord_2": 2.5204549510346594,
            "ComponentType": "branch",
            "b_fr": 0.72855,
            "br_status": 1,
            "xcoord_2": 5.695044910612778,
            "b_to": 0.72855,
            "index": 165,
            "transformer": false,
            "ycoord_1": 2.134530840638658,
            "pf": 2.954218903540766
          },
          {
            "br_r": 0.00138,
            "rate_a": 8.7301,
            "xcoord_1": 5.815436422549152,
            "pt": 0.7295306531974421,
            "br_x": 0.03399,
            "ycoord_2": 6.3810924657883445,
            "ComponentType": "branch",
            "b_fr": 0.05626,
            "br_status": 1,
            "xcoord_2": 5.047384354236428,
            "b_to": 0.05626,
            "index": 231,
            "transformer": false,
            "ycoord_1": 7.47777321402161,
            "pf": -0.7284493472378546
          },
          {
            "br_r": 0.00053,
            "rate_a": 24.69,
            "xcoord_1": 7.990052488303614,
            "pt": 0.1935437104740569,
            "br_x": 0.01297,
            "ycoord_2": 1.8236599089250978,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.3697238346373215,
            "b_to": 0,
            "index": 173,
            "transformer": false,
            "ycoord_1": 2.040165362843665,
            "pf": -0.1935
          },
          {
            "br_r": 0.00001,
            "rate_a": 29.19,
            "xcoord_1": 6.393298807188771,
            "pt": -2.323738926633619,
            "br_x": 0.01098,
            "ycoord_2": -0.2686518712961553,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.606608663061542,
            "b_to": 0,
            "index": 200,
            "transformer": false,
            "ycoord_1": -1.2407033305314674,
            "pf": 2.3238087871342312
          },
          {
            "br_r": 0.02235,
            "rate_a": 1.98,
            "xcoord_1": 6.310014567425135,
            "pt": -0.845488418880856,
            "br_x": 0.16106,
            "ycoord_2": -2.3455738743445234,
            "ComponentType": "branch",
            "b_fr": 0.09171,
            "br_status": 1,
            "xcoord_2": 6.2860760552468165,
            "b_to": 0.09171,
            "index": 171,
            "transformer": false,
            "ycoord_1": -3.1934257453533235,
            "pf": 0.859378831464963
          },
          {
            "br_r": 0,
            "rate_a": 27.9,
            "xcoord_1": 3.935172928485843,
            "pt": -3.494237237163438,
            "br_x": 0.01149,
            "ycoord_2": 6.3692761497103225,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.035752437120378,
            "b_to": 0,
            "index": 233,
            "transformer": true,
            "ycoord_1": 5.572404262600672,
            "pf": 3.494237237163438
          },
          {
            "br_r": 0.00264,
            "rate_a": 5.98,
            "xcoord_1": -4.771598056693595,
            "pt": 1.8180044829008568,
            "br_x": 0.05356,
            "ycoord_2": -5.672413338267956,
            "ComponentType": "branch",
            "b_fr": 2.64533,
            "br_status": 1,
            "xcoord_2": -5.709561810289099,
            "b_to": 2.64533,
            "index": 130,
            "transformer": false,
            "ycoord_1": -6.5393235734470565,
            "pf": -1.8098539859247642
          },
          {
            "br_r": 0.0048,
            "rate_a": 7.31,
            "xcoord_1": -6.8288461399193405,
            "pt": -1.2483274421650408,
            "br_x": 0.0436,
            "ycoord_2": 3.593567974800628,
            "ComponentType": "branch",
            "b_fr": 0.3539,
            "br_status": 1,
            "xcoord_2": -6.8624807292416445,
            "b_to": 0.3539,
            "index": 15,
            "transformer": false,
            "ycoord_1": 2.3305110968658815,
            "pf": 1.2572499041781906
          },
          {
            "br_r": 0.00281,
            "rate_a": 7.45,
            "xcoord_1": 3.1452912055366533,
            "pt": -0.041517906481547476,
            "br_x": 0.04296,
            "ycoord_2": 12.546285075297023,
            "ComponentType": "branch",
            "b_fr": 0.04824,
            "br_status": 1,
            "xcoord_2": 3.4412401727585658,
            "b_to": 0.04824,
            "index": 61,
            "transformer": false,
            "ycoord_1": 13.680915993369394,
            "pf": 0.041616472231827274
          },
          {
            "br_r": 0.00026,
            "rate_a": 23.12,
            "xcoord_1": 3.3168755806874315,
            "pt": -2.581539079828663,
            "br_x": 0.01386,
            "ycoord_2": 9.980773627174665,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 4.159413341140184,
            "b_to": 0,
            "index": 67,
            "transformer": true,
            "ycoord_1": 8.791126181171796,
            "pf": 2.5835285472736866
          },
          {
            "br_r": 0.0016,
            "rate_a": 14.15,
            "xcoord_1": -8.158822540489181,
            "pt": -1.839206417285357,
            "br_x": 0.0226,
            "ycoord_2": -2.062484713724486,
            "ComponentType": "branch",
            "b_fr": 0.1905,
            "br_status": 1,
            "xcoord_2": -8.652184101504451,
            "b_to": 0.1905,
            "index": 247,
            "transformer": false,
            "ycoord_1": -2.574397105110883,
            "pf": 1.845582772304742
          },
          {
            "br_r": 0.00009,
            "rate_a": 43.61,
            "xcoord_1": 0.0626279730875748,
            "pt": -2.881667928055961,
            "br_x": 0.00735,
            "ycoord_2": -13.66375557347616,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -0.940193184102665,
            "b_to": 0,
            "index": 108,
            "transformer": true,
            "ycoord_1": -14.689828064148736,
            "pf": 2.882447536915939
          },
          {
            "br_r": 0.0002,
            "rate_a": 13.71,
            "xcoord_1": 2.4013555355442286,
            "pt": -1.210148450843674,
            "br_x": 0.02338,
            "ycoord_2": 8.799638781050305,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 1.709594947756787,
            "b_to": 0,
            "index": 100,
            "transformer": true,
            "ycoord_1": 7.842038872862255,
            "pf": 1.2106916990281253
          },
          {
            "br_r": 0.00082,
            "rate_a": 19.2,
            "xcoord_1": 2.708369202710757,
            "pt": -4.355485759982058,
            "br_x": 0.01668,
            "ycoord_2": 10.124811492135617,
            "ComponentType": "branch",
            "b_fr": 0.59401,
            "br_status": 1,
            "xcoord_2": 2.6141040513537583,
            "b_to": 0.59401,
            "index": 46,
            "transformer": false,
            "ycoord_1": 8.767406044170746,
            "pf": 4.371622392529823
          },
          {
            "br_r": 0.0034,
            "rate_a": 8.15,
            "xcoord_1": -8.560651875998216,
            "pt": -1.2852620820565135,
            "br_x": 0.0392,
            "ycoord_2": -0.9465448312490607,
            "ComponentType": "branch",
            "b_fr": 0.3262,
            "br_status": 1,
            "xcoord_2": -9.068026789075981,
            "b_to": 0.3262,
            "index": 251,
            "transformer": false,
            "ycoord_1": -0.13573273847660344,
            "pf": 1.291697084368883
          },
          {
            "br_r": 0.03058,
            "rate_a": 1.55,
            "xcoord_1": 6.699777492725116,
            "pt": -0.7521713551984802,
            "br_x": 0.2046,
            "ycoord_2": -2.3455738743445234,
            "ComponentType": "branch",
            "b_fr": 0.12236,
            "br_status": 1,
            "xcoord_2": 6.2860760552468165,
            "b_to": 0.12236,
            "index": 170,
            "transformer": false,
            "ycoord_1": -3.2087510332767906,
            "pf": 0.7672109510766882
          },
          {
            "br_r": 0,
            "rate_a": 25.38,
            "xcoord_1": 0.8834643298801269,
            "pt": -3.705251533416703,
            "br_x": 0.01263,
            "ycoord_2": -8.547510440517486,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 1.1956168832981855,
            "b_to": 0,
            "index": 151,
            "transformer": false,
            "ycoord_1": -9.631389845671203,
            "pf": 3.705251533416703
          },
          {
            "br_r": 0.0108,
            "rate_a": 3.31,
            "xcoord_1": -9.506666033022814,
            "pt": -0.22002212128230728,
            "br_x": 0.0965,
            "ycoord_2": -3.367085392453155,
            "ComponentType": "branch",
            "b_fr": 0.1648,
            "br_status": 1,
            "xcoord_2": -10.780746585217953,
            "b_to": 0.1648,
            "index": 248,
            "transformer": false,
            "ycoord_1": -3.082762528046021,
            "pf": 0.22063969816327497
          },
          {
            "br_r": 0.00229,
            "rate_a": 8.5566,
            "xcoord_1": 4.201434804816615,
            "pt": -1.0398538957000538,
            "br_x": 0.01583,
            "ycoord_2": 11.212671823811512,
            "ComponentType": "branch",
            "b_fr": 0.0153,
            "br_status": 1,
            "xcoord_2": 3.4245605410799915,
            "b_to": 0.0153,
            "index": 68,
            "transformer": false,
            "ycoord_1": 10.007869689443757,
            "pf": 1.0424890177602086
          },
          {
            "br_r": 0.00035,
            "rate_a": 8.2258,
            "xcoord_1": 2.9076131555202838,
            "pt": -0.45627959058381995,
            "br_x": 0.00536,
            "ycoord_2": 12.546285075297023,
            "ComponentType": "branch",
            "b_fr": 0.00602,
            "br_status": 1,
            "xcoord_2": 3.4412401727585658,
            "b_to": 0.00602,
            "index": 56,
            "transformer": false,
            "ycoord_1": 12.094424301472516,
            "pf": 0.4563763379968952
          },
          {
            "br_r": 0,
            "rate_a": 25.38,
            "xcoord_1": -2.586957098024853,
            "pt": -3.728122630506483,
            "br_x": 0.01263,
            "ycoord_2": -9.226854578369348,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -2.7332383501182753,
            "b_to": 0,
            "index": 147,
            "transformer": false,
            "ycoord_1": -10.44039151600781,
            "pf": 3.728122630506483
          },
          {
            "br_r": 0.00027,
            "rate_a": 8.0485,
            "xcoord_1": 4.159413341140184,
            "pt": 0.9078711018252151,
            "br_x": 0.00393,
            "ycoord_2": 9.429250208742829,
            "ComponentType": "branch",
            "b_fr": 0.00459,
            "br_status": 1,
            "xcoord_2": 5.112638549506675,
            "b_to": 0.00459,
            "index": 76,
            "transformer": false,
            "ycoord_1": 9.980773627174665,
            "pf": -0.9076100183166809
          },
          {
            "br_r": 0.00002,
            "rate_a": 32.12,
            "xcoord_1": 4.797661224773821,
            "pt": -4.276417727682246,
            "br_x": 0.00998,
            "ycoord_2": -6.495374909367294,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.998654486753749,
            "b_to": 0,
            "index": 186,
            "transformer": false,
            "ycoord_1": -5.805806579788367,
            "pf": 4.276766239995164
          },
          {
            "br_r": 0,
            "rate_a": 34.28,
            "xcoord_1": 5.67870527265813,
            "pt": -1.3954962110932454,
            "br_x": 0.00935,
            "ycoord_2": 3.1705925882334847,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 4.613897791497915,
            "b_to": 0,
            "index": 180,
            "transformer": false,
            "ycoord_1": 2.4732001498869347,
            "pf": 1.3954962110932454
          },
          {
            "br_r": 0.00072,
            "rate_a": 23.16,
            "xcoord_1": 1.6317004200194547,
            "pt": 5.521429065511967,
            "br_x": 0.01382,
            "ycoord_2": -7.375449825459387,
            "ComponentType": "branch",
            "b_fr": 0.63786,
            "br_status": 1,
            "xcoord_2": 0.0989363304327515,
            "b_to": 0.63786,
            "index": 135,
            "transformer": false,
            "ycoord_1": -7.613587366331143,
            "pf": -5.503048734154049
          },
          {
            "br_r": 0.00123,
            "rate_a": 12.03,
            "xcoord_1": 4.909438858133046,
            "pt": -1.318965402992113,
            "br_x": 0.02662,
            "ycoord_2": 4.484537402781916,
            "ComponentType": "branch",
            "b_fr": 0.9944,
            "br_status": 1,
            "xcoord_2": 4.272861372650405,
            "b_to": 0.9944,
            "index": 262,
            "transformer": false,
            "ycoord_1": 3.3540096940732385,
            "pf": 1.3210549566998357
          },
          {
            "br_r": 0,
            "rate_a": 57.571400000000004,
            "xcoord_1": 2.660912898281367,
            "pt": -0.3347602750625951,
            "br_x": 0.00159,
            "ycoord_2": 7.8577836869260995,
            "ComponentType": "branch",
            "b_fr": 0.06001,
            "br_status": 1,
            "xcoord_2": 2.3538992311148386,
            "b_to": 0.06001,
            "index": 48,
            "transformer": false,
            "ycoord_1": 8.783150858234592,
            "pf": 0.3347602750625951
          },
          {
            "br_r": 0.0002,
            "rate_a": 58.3069,
            "xcoord_1": 2.6837248224735206,
            "pt": 6.932155589854532,
            "br_x": 0.0041,
            "ycoord_2": 7.842038872862255,
            "ComponentType": "branch",
            "b_fr": 0.1481,
            "br_status": 1,
            "xcoord_2": 2.4013555355442286,
            "b_to": 0.1481,
            "index": 103,
            "transformer": false,
            "ycoord_1": 6.596439630385675,
            "pf": -6.921748281397831
          },
          {
            "br_r": 0.00077,
            "rate_a": 17.75,
            "xcoord_1": -0.698945900187648,
            "pt": 0.47865437645254477,
            "br_x": 0.01804,
            "ycoord_2": 5.673107326330497,
            "ComponentType": "branch",
            "b_fr": 0.69921,
            "br_status": 1,
            "xcoord_2": -1.777914626500966,
            "b_to": 0.69921,
            "index": 32,
            "transformer": false,
            "ycoord_1": 6.104614406914998,
            "pf": -0.4783311743114556
          },
          {
            "br_r": 0,
            "rate_a": 31,
            "xcoord_1": 0.026869806197909345,
            "pt": 0.5029999898962496,
            "br_x": 0.01034,
            "ycoord_2": -15.227533954078813,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 1.2063208364276938,
            "b_to": 0,
            "index": 109,
            "transformer": true,
            "ycoord_1": -14.724775932477018,
            "pf": -0.5029999898962496
          },
          {
            "br_r": 0.00028,
            "rate_a": 42.54,
            "xcoord_1": 2.7026021574950523,
            "pt": -5.9232147407827895,
            "br_x": 0.00753,
            "ycoord_2": 6.78792473308808,
            "ComponentType": "branch",
            "b_fr": 0.25868,
            "br_status": 1,
            "xcoord_2": 3.2858050268733545,
            "b_to": 0.25868,
            "index": 217,
            "transformer": false,
            "ycoord_1": 6.550140103147432,
            "pf": 5.9378657230148395
          },
          {
            "br_r": 0,
            "rate_a": 18.53,
            "xcoord_1": -8.953015882201196,
            "pt": 2.5833999696686494,
            "br_x": 0.0173,
            "ycoord_2": 6.169400729940089,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -10.00478522927859,
            "b_to": 0,
            "index": 2,
            "transformer": true,
            "ycoord_1": 5.46619592244634,
            "pf": -2.5833999696686494
          },
          {
            "br_r": 0,
            "rate_a": 14.06,
            "xcoord_1": 6.5108834368204995,
            "pt": -3.5500999593571527,
            "br_x": 0.02281,
            "ycoord_2": -4.794843837705786,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.499424291974385,
            "b_to": 0,
            "index": 183,
            "transformer": true,
            "ycoord_1": -5.690253916834044,
            "pf": 3.5500999593571527
          },
          {
            "br_r": 0.02482,
            "rate_a": 1.88,
            "xcoord_1": 5.737554169140038,
            "pt": -0.8012020900301423,
            "br_x": 0.16938,
            "ycoord_2": -2.705522388502449,
            "ComponentType": "branch",
            "b_fr": 0.10116,
            "br_status": 1,
            "xcoord_2": 5.450053153058662,
            "b_to": 0.10116,
            "index": 155,
            "transformer": false,
            "ycoord_1": -3.521365766445683,
            "pf": 0.814841566499307
          },
          {
            "br_r": 0.00221,
            "rate_a": 8.9246,
            "xcoord_1": 5.349921821290035,
            "pt": 0.14550032316566452,
            "br_x": 0.03346,
            "ycoord_2": 10.422051040931837,
            "ComponentType": "branch",
            "b_fr": 0.03669,
            "br_status": 1,
            "xcoord_2": 4.9551300842418815,
            "b_to": 0.03669,
            "index": 51,
            "transformer": false,
            "ycoord_1": 10.212066705855921,
            "pf": -0.14542055284375122
          },
          {
            "br_r": 0.00309,
            "rate_a": 6.84,
            "xcoord_1": 5.349921821290035,
            "pt": -0.1607869701701406,
            "br_x": 0.04677,
            "ycoord_2": 10.724143900094685,
            "ComponentType": "branch",
            "b_fr": 0.0504,
            "br_status": 1,
            "xcoord_2": 4.82342875137781,
            "b_to": 0.0504,
            "index": 53,
            "transformer": false,
            "ycoord_1": 10.212066705855921,
            "pf": 0.16091895181985721
          },
          {
            "br_r": 0.00089,
            "rate_a": 10.72,
            "xcoord_1": 0.026869806197909345,
            "pt": -0.785,
            "br_x": 0.0299,
            "ycoord_2": -15.839854535495556,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 0.4763277156196318,
            "b_to": 0,
            "index": 106,
            "transformer": true,
            "ycoord_1": -14.724775932477018,
            "pf": 0.7856379760106442
          },
          {
            "br_r": 0.00006,
            "rate_a": 7.765599999999999,
            "xcoord_1": 0.07472702556425867,
            "pt": -2.526009107065323,
            "br_x": 0.00116,
            "ycoord_2": -15.80361901408605,
            "ComponentType": "branch",
            "b_fr": 0.00166,
            "br_status": 1,
            "xcoord_2": -0.2473260160021318,
            "b_to": 0.00166,
            "index": 111,
            "transformer": false,
            "ycoord_1": -14.739256490288135,
            "pf": 2.5270957326759262
          },
          {
            "br_r": 0,
            "rate_a": 44.52,
            "xcoord_1": -6.514364024339423,
            "pt": 1.8180044829008568,
            "br_x": 0.0072,
            "ycoord_2": -3.740290995346261,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -7.534247312781103,
            "b_to": 0,
            "index": 141,
            "transformer": true,
            "ycoord_1": -4.700354503237901,
            "pf": -1.8180044829008568
          },
          {
            "br_r": 0.00119,
            "rate_a": 8.5217,
            "xcoord_1": 3.3325855392037456,
            "pt": -0.8634307818679817,
            "br_x": 0.01244,
            "ycoord_2": 12.548440074443091,
            "ComponentType": "branch",
            "b_fr": 0.01399,
            "br_status": 1,
            "xcoord_2": 3.39128663455875,
            "b_to": 0.01399,
            "index": 93,
            "transformer": false,
            "ycoord_1": 11.187730760688488,
            "pf": 0.8643858463999098
          },
          {
            "br_r": 0.00193,
            "rate_a": 11.51,
            "xcoord_1": 1.5746424830228813,
            "pt": -5.560343300403991,
            "br_x": 0.02779,
            "ycoord_2": 6.596439630385675,
            "ComponentType": "branch",
            "b_fr": 2.3356,
            "br_status": 1,
            "xcoord_2": 2.6837248224735206,
            "b_to": 2.3356,
            "index": 213,
            "transformer": false,
            "ycoord_1": 6.776824941435928,
            "pf": 5.621275630023638
          },
          {
            "br_r": 0,
            "rate_a": 55.018100000000004,
            "xcoord_1": -5.5014849094354625,
            "pt": -3.291873213194775,
            "br_x": 0.00408,
            "ycoord_2": 4.616786480103847,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -4.456594501196872,
            "b_to": 0,
            "index": 10,
            "transformer": false,
            "ycoord_1": 4.028144627632823,
            "pf": 3.291873213194775
          },
          {
            "br_r": 0,
            "rate_a": 87.81,
            "xcoord_1": 8.596469589091857,
            "pt": -8.807587695505662,
            "br_x": 0.00365,
            "ycoord_2": 6.86689949662811,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 7.234286908887775,
            "b_to": 0,
            "index": 215,
            "transformer": true,
            "ycoord_1": 7.451644145162169,
            "pf": 8.807587695505662
          },
          {
            "br_r": 0,
            "rate_a": 25.38,
            "xcoord_1": 1.4591141951750113,
            "pt": -3.7508279434606013,
            "br_x": 0.01263,
            "ycoord_2": -8.781385331477843,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 1.763339640419612,
            "b_to": 0,
            "index": 154,
            "transformer": false,
            "ycoord_1": -9.949978626015065,
            "pf": 3.7508279434606013
          },
          {
            "br_r": 0.00013,
            "rate_a": 46.24,
            "xcoord_1": 3.523415413186612,
            "pt": -3.3849479259269923,
            "br_x": 0.00693,
            "ycoord_2": 9.980773627174665,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 4.159413341140184,
            "b_to": 0,
            "index": 49,
            "transformer": true,
            "ycoord_1": 9.368670496620148,
            "pf": 3.38655343667787
          },
          {
            "br_r": 0.00035,
            "rate_a": 42.69,
            "xcoord_1": 2.664847487451989,
            "pt": -5.978982586489997,
            "br_x": 0.0075,
            "ycoord_2": 6.8805237875645675,
            "ComponentType": "branch",
            "b_fr": 0.2768,
            "br_status": 1,
            "xcoord_2": 3.248050356830291,
            "b_to": 0.2768,
            "index": 218,
            "transformer": false,
            "ycoord_1": 6.642739157623919,
            "pf": 5.997428471350705
          },
          {
            "br_r": 0,
            "rate_a": 21.37,
            "xcoord_1": -7.804605792774386,
            "pt": 15.396865938858532,
            "br_x": 0.015,
            "ycoord_2": 1.8294655176951242,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -9.174263246773027,
            "b_to": 0,
            "index": 5,
            "transformer": false,
            "ycoord_1": 1.4296039931036977,
            "pf": -15.396865938858532
          },
          {
            "br_r": 0,
            "rate_a": 61.64,
            "xcoord_1": -7.042280613585079,
            "pt": 4.400199950950103,
            "br_x": 0.0052,
            "ycoord_2": -1.441532171152938,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -6.724136334279646,
            "b_to": 0,
            "index": 62,
            "transformer": true,
            "ycoord_1": -0.5109136690599699,
            "pf": -4.400199950950103
          },
          {
            "br_r": 0,
            "rate_a": 32.05,
            "xcoord_1": 5.313880288542819,
            "pt": -5.243318508254714,
            "br_x": 0.01,
            "ycoord_2": -1.2407033305314674,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.393298807188771,
            "b_to": 0,
            "index": 196,
            "transformer": false,
            "ycoord_1": -1.456670867443977,
            "pf": 5.243318508254714
          },
          {
            "br_r": 0.00013,
            "rate_a": 23.13,
            "xcoord_1": 3.3420473282657124,
            "pt": -2.1770584992374316,
            "br_x": 0.01386,
            "ycoord_2": 10.154144378999298,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 2.5736123022159094,
            "b_to": 0,
            "index": 90,
            "transformer": true,
            "ycoord_1": 11.214908648406102,
            "pf": 2.177742879991029
          },
          {
            "br_r": 0,
            "rate_a": 27.9,
            "xcoord_1": 3.905849839361585,
            "pt": -3.494237237163438,
            "br_x": 0.01149,
            "ycoord_2": 6.409774994684109,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.00642934799612,
            "b_to": 0,
            "index": 234,
            "transformer": true,
            "ycoord_1": 5.612903107574458,
            "pf": 3.494237237163438
          },
          {
            "br_r": 0.0014,
            "rate_a": 13.69,
            "xcoord_1": 5.998654486753749,
            "pt": -4.250991001613285,
            "br_x": 0.02338,
            "ycoord_2": -5.63250220726105,
            "ComponentType": "branch",
            "b_fr": 0.7375,
            "br_status": 1,
            "xcoord_2": 7.390401220901909,
            "b_to": 0.7375,
            "index": 205,
            "transformer": false,
            "ycoord_1": -6.495374909367294,
            "pf": 4.276417727682246
          },
          {
            "br_r": 0,
            "rate_a": 34.28,
            "xcoord_1": 4.272861372650405,
            "pt": -1.318965402992113,
            "br_x": 0.00935,
            "ycoord_2": 5.612903107574458,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 3.905849839361585,
            "b_to": 0,
            "index": 237,
            "transformer": false,
            "ycoord_1": 4.484537402781916,
            "pf": 1.318965402992113
          },
          {
            "br_r": 0.00076,
            "rate_a": 16.41,
            "xcoord_1": 2.6581121798554723,
            "pt": -5.269573634746417,
            "br_x": 0.01952,
            "ycoord_2": -3.108945431283654,
            "ComponentType": "branch",
            "b_fr": 0.91225,
            "br_status": 1,
            "xcoord_2": 3.359106507172292,
            "b_to": 0.91225,
            "index": 201,
            "transformer": false,
            "ycoord_1": -4.056554490023561,
            "pf": 5.288599471663411
          },
          {
            "br_r": 0.00079,
            "rate_a": 16.54,
            "xcoord_1": 6.651142574970868,
            "pt": 1.8033847004659378,
            "br_x": 0.01937,
            "ycoord_2": 2.0872760394909333,
            "ComponentType": "branch",
            "b_fr": 0.66425,
            "br_status": 1,
            "xcoord_2": 6.794811219772272,
            "b_to": 0.66425,
            "index": 164,
            "transformer": false,
            "ycoord_1": 0.8429257077377248,
            "pf": -1.8003199877441556
          },
          {
            "br_r": 0.0107,
            "rate_a": 4.02,
            "xcoord_1": 1.295554514974238,
            "pt": 0.951224225421837,
            "br_x": 0.07905,
            "ycoord_2": 8.799638781050305,
            "ComponentType": "branch",
            "b_fr": 0.18335,
            "br_status": 1,
            "xcoord_2": 1.709594947756787,
            "b_to": 0.18335,
            "index": 86,
            "transformer": false,
            "ycoord_1": 10.1227343079207,
            "pf": -0.941471804033943
          },
          {
            "br_r": 0.00108,
            "rate_a": 13.3,
            "xcoord_1": -2.100395023714759,
            "pt": 2.9574177892699236,
            "br_x": 0.02409,
            "ycoord_2": -11.589977815347076,
            "ComponentType": "branch",
            "b_fr": 0.77674,
            "br_status": 1,
            "xcoord_2": -1.7273440332070782,
            "b_to": 0.77674,
            "index": 126,
            "transformer": false,
            "ycoord_1": -12.872961256245395,
            "pf": -2.948151198251994
          },
          {
            "br_r": 0,
            "rate_a": 25.38,
            "xcoord_1": -0.649505517748979,
            "pt": -3.7604273108353277,
            "br_x": 0.01263,
            "ycoord_2": -10.767458537922,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 0.5512593995908336,
            "b_to": 0,
            "index": 152,
            "transformer": false,
            "ycoord_1": -11.239265392173284,
            "pf": 3.7604273108353277
          },
          {
            "br_r": 0.00141,
            "rate_a": 9.1229,
            "xcoord_1": 4.196702947518447,
            "pt": -1.1666790436667405,
            "br_x": 0.00967,
            "ycoord_2": 10.690834963513728,
            "ComponentType": "branch",
            "b_fr": 0.0097,
            "br_status": 1,
            "xcoord_2": 4.860718357756072,
            "b_to": 0.0097,
            "index": 71,
            "transformer": false,
            "ycoord_1": 9.947464690593709,
            "pf": 1.1687123280519411
          },
          {
            "br_r": 0.00177,
            "rate_a": 7.65,
            "xcoord_1": -4.456594501196872,
            "pt": -3.2708130806352727,
            "br_x": 0.04189,
            "ycoord_2": 5.129912553047715,
            "ComponentType": "branch",
            "b_fr": 1.6723,
            "br_status": 1,
            "xcoord_2": -3.3973348766006612,
            "b_to": 1.6723,
            "index": 37,
            "transformer": false,
            "ycoord_1": 4.616786480103847,
            "pf": 3.291873213194775
          },
          {
            "br_r": 0,
            "rate_a": 64.1,
            "xcoord_1": 3.266927691851823,
            "pt": -3.2631819401204094,
            "br_x": 0.005,
            "ycoord_2": 7.128098284129433,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 4.494669088362759,
            "b_to": 0,
            "index": 226,
            "transformer": false,
            "ycoord_1": 6.834224260326324,
            "pf": 3.2631819401204094
          },
          {
            "br_r": 0.0008,
            "rate_a": 22.5337,
            "xcoord_1": -8.277100297842228,
            "pt": 0.8824064172853568,
            "br_x": 0.0106,
            "ycoord_2": -2.062484713724486,
            "ComponentType": "branch",
            "b_fr": 0.10195,
            "br_status": 1,
            "xcoord_2": -8.652184101504451,
            "b_to": 0.10195,
            "index": 245,
            "transformer": false,
            "ycoord_1": -1.1997830477152982,
            "pf": -0.881146288025897
          },
          {
            "br_r": 0.00977,
            "rate_a": 2.91,
            "xcoord_1": -7.594936329616703,
            "pt": 2.9000513519685587,
            "br_x": 0.11,
            "ycoord_2": 1.4296039931036977,
            "ComponentType": "branch",
            "b_fr": 1,
            "br_status": 1,
            "xcoord_2": -7.804605792774386,
            "b_to": 1,
            "index": 6,
            "transformer": false,
            "ycoord_1": 2.729959980090072,
            "pf": -2.8133901288596026
          },
          {
            "br_r": 0.00109,
            "rate_a": 13.3,
            "xcoord_1": -2.1484066003699978,
            "pt": 2.9583455574508606,
            "br_x": 0.02408,
            "ycoord_2": -11.576017567961085,
            "ComponentType": "branch",
            "b_fr": 0.77771,
            "br_status": 1,
            "xcoord_2": -1.775355609862317,
            "b_to": 0.77771,
            "index": 125,
            "transformer": false,
            "ycoord_1": -12.859001008859403,
            "pf": -2.9489857604555767
          },
          {
            "br_r": 0.00065,
            "rate_a": 9.1399,
            "xcoord_1": 5.890538596315704,
            "pt": 3.1897299744141345,
            "br_x": 0.01187,
            "ycoord_2": 7.513352692893749,
            "ComponentType": "branch",
            "b_fr": 0.02336,
            "br_status": 1,
            "xcoord_2": 5.724959379991429,
            "b_to": 0.02336,
            "index": 98,
            "transformer": false,
            "ycoord_1": 8.702257932500963,
            "pf": -3.182340756763071
          },
          {
            "br_r": 0,
            "rate_a": 18.42,
            "xcoord_1": 5.654671617914933,
            "pt": 1.7347600682593858,
            "br_x": 0.0174,
            "ycoord_2": 3.0265687719257546,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.584203989860696,
            "b_to": 0,
            "index": 174,
            "transformer": true,
            "ycoord_1": 2.5170451432121115,
            "pf": -1.7347600682593858
          },
          {
            "br_r": 0,
            "rate_a": 44.52,
            "xcoord_1": 3.709806384612673,
            "pt": -5.397763840224897,
            "br_x": 0.0072,
            "ycoord_2": -5.805806579788367,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 4.797661224773821,
            "b_to": 0,
            "index": 187,
            "transformer": false,
            "ycoord_1": -6.322267237358686,
            "pf": 5.397763840224897
          },
          {
            "br_r": 0.00811,
            "rate_a": 2.34,
            "xcoord_1": -7.804605792774386,
            "pt": -1.5887829915393088,
            "br_x": 0.1369,
            "ycoord_2": 0.02733696047450284,
            "ComponentType": "branch",
            "b_fr": 1.2174,
            "br_status": 1,
            "xcoord_2": -7.944620534489298,
            "b_to": 1.2174,
            "index": 7,
            "transformer": false,
            "ycoord_1": 1.4296039931036977,
            "pf": 1.6115145639448012
          },
          {
            "br_r": 0.00123,
            "rate_a": 12.04,
            "xcoord_1": 5.241307039158459,
            "pt": -1.3222989316586489,
            "br_x": 0.02659,
            "ycoord_2": 4.630845320372646,
            "ComponentType": "branch",
            "b_fr": 0.99351,
            "br_status": 1,
            "xcoord_2": 4.567056849261686,
            "b_to": 0.99351,
            "index": 261,
            "transformer": false,
            "ycoord_1": 3.537938064662972,
            "pf": 1.3243992771753554
          },
          {
            "br_r": 0.0002,
            "rate_a": 25.64,
            "xcoord_1": 6.2860760552468165,
            "pt": -1.6674485326782527,
            "br_x": 0.0125,
            "ycoord_2": -1.2407033305314674,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.393298807188771,
            "b_to": 0,
            "index": 194,
            "transformer": true,
            "ycoord_1": -2.3455738743445234,
            "pf": 1.6681664540160013
          },
          {
            "br_r": 0,
            "rate_a": 32.05,
            "xcoord_1": 1.6317004200194547,
            "pt": -4.311203051092884,
            "br_x": 0.01,
            "ycoord_2": -6.811646757266726,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 1.1993660710793597,
            "b_to": 0,
            "index": 140,
            "transformer": false,
            "ycoord_1": -7.613587366331143,
            "pf": 4.311203051092884
          },
          {
            "br_r": 0.0002,
            "rate_a": 27.14,
            "xcoord_1": -0.008888360691756109,
            "pt": -1.7948767164659858,
            "br_x": 0.01181,
            "ycoord_2": -13.733651310132723,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -1.011709517881996,
            "b_to": 0,
            "index": 107,
            "transformer": true,
            "ycoord_1": -14.759723800805299,
            "pf": 1.7955476503338326
          },
          {
            "br_r": 0.00179,
            "rate_a": 12.67,
            "xcoord_1": 2.4408552317656644,
            "pt": -5.031326758907443,
            "br_x": 0.02524,
            "ycoord_2": 6.74616920790345,
            "ComponentType": "branch",
            "b_fr": 0.26773,
            "br_status": 1,
            "xcoord_2": 1.614142179244317,
            "b_to": 0.26773,
            "index": 102,
            "transformer": false,
            "ycoord_1": 7.811383139329777,
            "pf": 5.07666218424615
          },
          {
            "br_r": 0.00229,
            "rate_a": 9.0533,
            "xcoord_1": 4.117391877463754,
            "pt": -1.0398538957000538,
            "br_x": 0.01583,
            "ycoord_2": 11.158479699273329,
            "ComponentType": "branch",
            "b_fr": 0.0153,
            "br_status": 1,
            "xcoord_2": 3.340517613727131,
            "b_to": 0.0153,
            "index": 69,
            "transformer": false,
            "ycoord_1": 9.953677564905574,
            "pf": 1.0424890177602086
          },
          {
            "br_r": 0.0014,
            "rate_a": 8.4866,
            "xcoord_1": 6.288497694606399,
            "pt": 3.4180767729652857,
            "br_x": 0.0264,
            "ycoord_2": 8.695360982524589,
            "ComponentType": "branch",
            "b_fr": 0.051,
            "br_status": 1,
            "xcoord_2": 5.940060632633119,
            "b_to": 0.051,
            "index": 97,
            "transformer": false,
            "ycoord_1": 8.017442827193577,
            "pf": -3.3991652625269864
          },
          {
            "br_r": 0,
            "rate_a": 25.89,
            "xcoord_1": -7.804605792774386,
            "pt": 1.8250999770548268,
            "br_x": 0.01238,
            "ycoord_2": 1.219527531714384,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -6.99321782656596,
            "b_to": 0,
            "index": 4,
            "transformer": false,
            "ycoord_1": 1.4296039931036977,
            "pf": -1.8250999770548268
          },
          {
            "br_r": 0.00044,
            "rate_a": 28.47,
            "xcoord_1": 2.6523767715331186,
            "pt": -3.2240401099112193,
            "br_x": 0.01125,
            "ycoord_2": 5.573950576177411,
            "ComponentType": "branch",
            "b_fr": 0.4146,
            "br_status": 1,
            "xcoord_2": 3.874501788421183,
            "b_to": 0.4146,
            "index": 221,
            "transformer": false,
            "ycoord_1": 6.557487098988628,
            "pf": 3.22905287149885
          },
          {
            "br_r": 0,
            "rate_a": 27.9,
            "xcoord_1": 3.876526750237327,
            "pt": -3.494237237163438,
            "br_x": 0.01149,
            "ycoord_2": 6.450273839657895,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 4.977106258871862,
            "b_to": 0,
            "index": 235,
            "transformer": true,
            "ycoord_1": 5.653401952548244,
            "pf": 3.494237237163438
          },
          {
            "br_r": 0,
            "rate_a": 21.2,
            "xcoord_1": 1.2417336037371736,
            "pt": -2.6624999688980786,
            "br_x": 0.01512,
            "ycoord_2": 6.776824941435928,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 1.5746424830228813,
            "b_to": 0,
            "index": 212,
            "transformer": true,
            "ycoord_1": 6.136839120044452,
            "pf": 2.6624999688980786
          },
          {
            "br_r": 0.0019,
            "rate_a": 9.1165,
            "xcoord_1": 6.288497694606399,
            "pt": -3.172806049875303,
            "br_x": 0.0258,
            "ycoord_2": 6.872645153323294,
            "ComponentType": "branch",
            "b_fr": 0.0492,
            "br_status": 1,
            "xcoord_2": 5.791782444616072,
            "b_to": 0.0492,
            "index": 210,
            "transformer": false,
            "ycoord_1": 8.017442827193577,
            "pf": 3.1957636796947577
          },
          {
            "br_r": 0.00029,
            "rate_a": 23.06,
            "xcoord_1": -6.911396906899906,
            "pt": -0.3357644170794497,
            "br_x": 0.0139,
            "ycoord_2": 4.350911416942743,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -6.7532813509415845,
            "b_to": 0,
            "index": 13,
            "transformer": false,
            "ycoord_1": 3.603922083323596,
            "pf": 0.3358066827544942
          },
          {
            "br_r": 0.00078,
            "rate_a": 21.31,
            "xcoord_1": 1.1956168832981855,
            "pt": -3.696336220546537,
            "br_x": 0.01502,
            "ycoord_2": -7.613587366331143,
            "ComponentType": "branch",
            "b_fr": 0.56905,
            "br_status": 1,
            "xcoord_2": 1.6317004200194547,
            "b_to": 0.56905,
            "index": 136,
            "transformer": false,
            "ycoord_1": -8.547510440517486,
            "pf": 3.705251533416703
          },
          {
            "br_r": 0.00845,
            "rate_a": 4.53,
            "xcoord_1": 6.288497694606399,
            "pt": 0.7547259318149362,
            "br_x": 0.07034,
            "ycoord_2": 7.506455742917375,
            "ComponentType": "branch",
            "b_fr": 0.07977,
            "br_status": 1,
            "xcoord_2": 5.774481416308844,
            "b_to": 0.07977,
            "index": 211,
            "transformer": false,
            "ycoord_1": 8.017442827193577,
            "pf": -0.7491984171677714
          },
          {
            "br_r": 0.00066,
            "rate_a": 25.29,
            "xcoord_1": -1.775355609862317,
            "pt": -3.7604273108353277,
            "br_x": 0.01266,
            "ycoord_2": -11.239265392173284,
            "ComponentType": "branch",
            "b_fr": 0.47988,
            "br_status": 1,
            "xcoord_2": -0.649505517748979,
            "b_to": 0.47988,
            "index": 134,
            "transformer": false,
            "ycoord_1": -11.576017567961085,
            "pf": 3.7709587887732248
          },
          {
            "br_r": 0.00066,
            "rate_a": 25.29,
            "xcoord_1": -1.775355609862317,
            "pt": -3.7146392975949234,
            "br_x": 0.01266,
            "ycoord_2": -10.874746697080584,
            "ComponentType": "branch",
            "b_fr": 0.47988,
            "br_status": 1,
            "xcoord_2": -1.0768584895871625,
            "b_to": 0.47988,
            "index": 133,
            "transformer": false,
            "ycoord_1": -11.576017567961085,
            "pf": 3.7249990167460134
          },
          {
            "br_r": 0,
            "rate_a": 37.36,
            "xcoord_1": 0.0989363304327515,
            "pt": 5.521429065511967,
            "br_x": 0.00858,
            "ycoord_2": -7.566049706071663,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -1.237202186874417,
            "b_to": 0,
            "index": 148,
            "transformer": false,
            "ycoord_1": -7.375449825459387,
            "pf": -5.521429065511967
          },
          {
            "br_r": 0.0052,
            "rate_a": 5.31,
            "xcoord_1": -8.228786345294582,
            "pt": 1.0027424208540563,
            "br_x": 0.0602,
            "ycoord_2": -0.122857879672568,
            "ComponentType": "branch",
            "b_fr": 0.505,
            "br_status": 1,
            "xcoord_2": -8.51233792345057,
            "b_to": 0.505,
            "index": 240,
            "transformer": false,
            "ycoord_1": -1.1869081889112627,
            "pf": -0.9968531543459103
          },
          {
            "br_r": 0,
            "rate_a": 17.66,
            "xcoord_1": 7.962722073099728,
            "pt": -2.610899968921734,
            "br_x": 0.01815,
            "ycoord_2": -2.3455738743445234,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.2860760552468165,
            "b_to": 0,
            "index": 193,
            "transformer": true,
            "ycoord_1": -2.5781377075781298,
            "pf": 2.610899968921734
          },
          {
            "br_r": 0.00113,
            "rate_a": 15.47,
            "xcoord_1": -3.196906860895183,
            "pt": 2.275671538217827e-29,
            "br_x": 0.02069,
            "ycoord_2": -13.279755678360784,
            "ComponentType": "branch",
            "b_fr": 0.92763,
            "br_status": 1,
            "xcoord_2": -4.19230474935668,
            "b_to": 0.92763,
            "index": 118,
            "transformer": false,
            "ycoord_1": -13.797944581609622,
            "pf": 0.0010986376272002236
          },
          {
            "br_r": 0.0003,
            "rate_a": 17.71,
            "xcoord_1": -8.158822540489181,
            "pt": -1.014539698163275,
            "br_x": 0.0181,
            "ycoord_2": -3.082762528046021,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -9.506666033022814,
            "b_to": 0,
            "index": 246,
            "transformer": false,
            "ycoord_1": -2.574397105110883,
            "pf": 1.0149176566992666
          },
          {
            "br_r": 0,
            "rate_a": 213.66,
            "xcoord_1": -5.544863769967152,
            "pt": 29.794699697281153,
            "br_x": 0.0015,
            "ycoord_2": -14.969398420013535,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -6.742356899702366,
            "b_to": 0,
            "index": 38,
            "transformer": true,
            "ycoord_1": -14.947884922313802,
            "pf": -29.794699697281153
          },
          {
            "br_r": 0,
            "rate_a": 44.52,
            "xcoord_1": 3.9185067582720627,
            "pt": -5.032703935411435,
            "br_x": 0.0072,
            "ycoord_2": -5.805806579788367,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 4.797661224773821,
            "b_to": 0,
            "index": 188,
            "transformer": false,
            "ycoord_1": -6.613885700789182,
            "pf": 5.032703935411435
          },
          {
            "br_r": 0.00001,
            "rate_a": 42.45,
            "xcoord_1": 6.393298807188771,
            "pt": -1.7792304579666656,
            "br_x": 0.00755,
            "ycoord_2": -0.14620535613076163,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.69328252766342,
            "b_to": 0,
            "index": 199,
            "transformer": false,
            "ycoord_1": -1.2407033305314674,
            "pf": 1.7792929148672203
          },
          {
            "br_r": 0,
            "rate_a": 145.02,
            "xcoord_1": -0.7267952954511313,
            "pt": -10.115132485243295,
            "br_x": 0.00221,
            "ycoord_2": -15.789138456274934,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -0.2951832353684811,
            "b_to": 0,
            "index": 116,
            "transformer": true,
            "ycoord_1": -14.647782426099669,
            "pf": 10.115132485243295
          },
          {
            "br_r": 0.00499,
            "rate_a": 2.8,
            "xcoord_1": 4.159413341140184,
            "pt": 0.17769999018663038,
            "br_x": 0.11473,
            "ycoord_2": 10.59070627297729,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 3.474750912751886,
            "b_to": 0,
            "index": 66,
            "transformer": true,
            "ycoord_1": 9.980773627174665,
            "pf": -0.1774603228511298
          },
          {
            "br_r": 0.0049,
            "rate_a": 5.95,
            "xcoord_1": -8.325414250389874,
            "pt": 1.1236541767090924,
            "br_x": 0.0537,
            "ycoord_2": -0.14860759728063888,
            "ComponentType": "branch",
            "b_fr": 0.44215,
            "br_status": 1,
            "xcoord_2": -8.608965828545863,
            "b_to": 0.44215,
            "index": 241,
            "transformer": false,
            "ycoord_1": -1.2126579065193337,
            "pf": -1.1166858950447212
          },
          {
            "br_r": 0,
            "rate_a": 26.98,
            "xcoord_1": 0.3608200414926023,
            "pt": -0.8938581657952516,
            "br_x": 0.01188,
            "ycoord_2": 7.830091502822305,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -0.42354766030365193,
            "b_to": 0,
            "index": 18,
            "transformer": false,
            "ycoord_1": 7.0123862155487755,
            "pf": 0.8938581657952516
          },
          {
            "br_r": 0.00041,
            "rate_a": 43.42,
            "xcoord_1": -1.775355609862317,
            "pt": -3.728122630506483,
            "br_x": 0.00737,
            "ycoord_2": -10.44039151600781,
            "ComponentType": "branch",
            "b_fr": 0.36347,
            "br_status": 1,
            "xcoord_2": -2.586957098024853,
            "b_to": 0.36347,
            "index": 132,
            "transformer": false,
            "ycoord_1": -11.576017567961085,
            "pf": 3.7349199785795717
          },
          {
            "br_r": 0,
            "rate_a": 53.42,
            "xcoord_1": -7.594936329616703,
            "pt": 4.846199946453727,
            "br_x": 0.006,
            "ycoord_2": 3.3160123546784868,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -8.645210906573567,
            "b_to": 0,
            "index": 29,
            "transformer": true,
            "ycoord_1": 2.729959980090072,
            "pf": -4.846199946453727
          },
          {
            "br_r": 0.00138,
            "rate_a": 7.5988,
            "xcoord_1": 4.10949480744619,
            "pt": -0.842301269547702,
            "br_x": 0.01116,
            "ycoord_2": 10.98237597979413,
            "ComponentType": "branch",
            "b_fr": 0.01235,
            "br_status": 1,
            "xcoord_2": 4.166577795660129,
            "b_to": 0.01235,
            "index": 78,
            "transformer": false,
            "ycoord_1": 9.983626694618925,
            "pf": 0.8433495721042645
          },
          {
            "br_r": 0.00027,
            "rate_a": 8.3706,
            "xcoord_1": 4.1844534628530115,
            "pt": 0.9078711018252151,
            "br_x": 0.00393,
            "ycoord_2": 9.472528289853326,
            "ComponentType": "branch",
            "b_fr": 0.00459,
            "br_status": 1,
            "xcoord_2": 5.137678671219502,
            "b_to": 0.00459,
            "index": 74,
            "transformer": false,
            "ycoord_1": 10.024051708285162,
            "pf": -0.9076100183166809
          },
          {
            "br_r": 0.00196,
            "rate_a": 9.69,
            "xcoord_1": -2.51319149743886,
            "pt": 0.5583237851983958,
            "br_x": 0.03304,
            "ycoord_2": -12.859001008859403,
            "ComponentType": "branch",
            "b_fr": 0.94,
            "br_status": 1,
            "xcoord_2": -2.1484066003699978,
            "b_to": 0.94,
            "index": 119,
            "transformer": false,
            "ycoord_1": -13.520320222094309,
            "pf": -0.5562257926489714
          },
          {
            "br_r": 0,
            "rate_a": 34.28,
            "xcoord_1": 4.567056849261686,
            "pt": -1.3222989316586489,
            "br_x": 0.00935,
            "ycoord_2": 5.612903107574458,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 3.905849839361585,
            "b_to": 0,
            "index": 236,
            "transformer": false,
            "ycoord_1": 4.630845320372646,
            "pf": 1.3222989316586489
          },
          {
            "br_r": 0.002,
            "rate_a": 8.5566,
            "xcoord_1": -6.225254160215949,
            "pt": -2.880000144766205,
            "br_x": 0.02,
            "ycoord_2": -18.35809961839324,
            "ComponentType": "branch",
            "b_fr": 0.4,
            "br_status": 1,
            "xcoord_2": -6.706053557891316,
            "b_to": 0.4,
            "index": 42,
            "transformer": false,
            "ycoord_1": -17.337527122327984,
            "pf": 2.90184100433812
          },
          {
            "br_r": 0.00241,
            "rate_a": 5.46,
            "xcoord_1": -0.42354766030365193,
            "pt": -0.8920227853599413,
            "br_x": 0.05865,
            "ycoord_2": 8.16304869255958,
            "ComponentType": "branch",
            "b_fr": 2.4328,
            "br_status": 1,
            "xcoord_2": -1.7121725876750171,
            "b_to": 2.4328,
            "index": 33,
            "transformer": false,
            "ycoord_1": 7.830091502822305,
            "pf": 0.8938581657952516
          },
          {
            "br_r": 0.00259,
            "rate_a": 10.77,
            "xcoord_1": -1.6141472249952644,
            "pt": -4.908326054201181,
            "br_x": 0.02967,
            "ycoord_2": 8.741693595900129,
            "ComponentType": "branch",
            "b_fr": 1.0765,
            "br_status": 1,
            "xcoord_2": -0.2880973617507951,
            "b_to": 1.0765,
            "index": 28,
            "transformer": false,
            "ycoord_1": 9.270229611029473,
            "pf": 4.966789556378867
          },
          {
            "br_r": 0.0029,
            "rate_a": 8.41,
            "xcoord_1": 5.349921821290035,
            "pt": 0.10199644960717594,
            "br_x": 0.038,
            "ycoord_2": 9.980773627174665,
            "ComponentType": "branch",
            "b_fr": 0.0412,
            "br_status": 1,
            "xcoord_2": 4.159413341140184,
            "b_to": 0.0412,
            "index": 52,
            "transformer": false,
            "ycoord_1": 10.212066705855921,
            "pf": -0.10190531789413963
          },
          {
            "br_r": 0,
            "rate_a": 85.47,
            "xcoord_1": -2.1484066003699978,
            "pt": 35.868399636063536,
            "br_x": 0.00375,
            "ycoord_2": -12.446457488409463,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -2.9853002347545075,
            "b_to": 0,
            "index": 121,
            "transformer": true,
            "ycoord_1": -12.859001008859403,
            "pf": -35.868399636063536
          },
          {
            "br_r": 0.0002,
            "rate_a": 61.6999,
            "xcoord_1": -0.9468381677410729,
            "pt": 7.331892991949581,
            "br_x": 0.00446,
            "ycoord_2": -12.818351008109358,
            "ComponentType": "branch",
            "b_fr": 0.1525,
            "br_status": 1,
            "xcoord_2": -2.1192934171187403,
            "b_to": 0.1525,
            "index": 115,
            "transformer": false,
            "ycoord_1": -13.658053441054397,
            "pf": -7.321686366389109
          },
          {
            "br_r": 0,
            "rate_a": 32.71,
            "xcoord_1": 6.794811219772272,
            "pt": 7.94932250754747,
            "br_x": 0.0098,
            "ycoord_2": 2.3626143144783915,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 8.324667791812672,
            "b_to": 0,
            "index": 163,
            "transformer": true,
            "ycoord_1": 2.0872760394909333,
            "pf": -7.94932250754747
          },
          {
            "br_r": 0.0022,
            "rate_a": 7.6114999999999995,
            "xcoord_1": 3.162866834432074,
            "pt": 0.2463849489959347,
            "br_x": 0.03422,
            "ycoord_2": 13.533343895872983,
            "ComponentType": "branch",
            "b_fr": 0.03858,
            "br_status": 1,
            "xcoord_2": 3.6805622719767963,
            "b_to": 0.03858,
            "index": 58,
            "transformer": false,
            "ycoord_1": 13.72772515132946,
            "pf": -0.24615806621447617
          },
          {
            "br_r": 0.0004,
            "rate_a": 33.36,
            "xcoord_1": -1.6054947503553847,
            "pt": -0.4459826664332265,
            "br_x": 0.0096,
            "ycoord_2": 8.560738016022425,
            "ComponentType": "branch",
            "b_fr": 0.4519,
            "br_status": 1,
            "xcoord_2": -2.565199804633695,
            "b_to": 0.4519,
            "index": 25,
            "transformer": false,
            "ycoord_1": 9.181806196378938,
            "pf": 0.44614480545996466
          },
          {
            "br_r": 0.00023,
            "rate_a": 59.23310000000001,
            "xcoord_1": -1.005064534243588,
            "pt": 7.250502148315758,
            "br_x": 0.00451,
            "ycoord_2": -12.899651009609448,
            "ComponentType": "branch",
            "b_fr": 0.1666,
            "br_status": 1,
            "xcoord_2": -2.177519783621255,
            "b_to": 0.1666,
            "index": 114,
            "transformer": false,
            "ycoord_1": -13.739353442554487,
            "pf": -7.239030097380424
          },
          {
            "br_r": 0.00087,
            "rate_a": 15.35,
            "xcoord_1": 6.778471581817623,
            "pt": -2.9456902981210593,
            "br_x": 0.02087,
            "ycoord_2": 2.42594534873921,
            "ComponentType": "branch",
            "b_fr": 0.72855,
            "br_status": 1,
            "xcoord_2": 5.662365634703481,
            "b_to": 0.72855,
            "index": 166,
            "transformer": false,
            "ycoord_1": 2.0400212383432086,
            "pf": 2.954218903540766
          },
          {
            "br_r": 0,
            "rate_a": 38.8,
            "xcoord_1": -3.52611392839881,
            "pt": -1.4905118817736052,
            "br_x": 0.00826,
            "ycoord_2": 8.602714876839922,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -2.5923649137979963,
            "b_to": 0,
            "index": 31,
            "transformer": false,
            "ycoord_1": 7.93856527397803,
            "pf": 1.4905118817736052
          },
          {
            "br_r": 0.00154,
            "rate_a": 9.4,
            "xcoord_1": 7.802921637370668,
            "pt": -3.076084708324061,
            "br_x": 0.03409,
            "ycoord_2": -1.7223493903961782,
            "ComponentType": "branch",
            "b_fr": 1.1557,
            "br_status": 1,
            "xcoord_2": 7.221396753177309,
            "b_to": 1.1557,
            "index": 206,
            "transformer": false,
            "ycoord_1": -3.1254926060606096,
            "pf": 3.0912706589483046
          },
          {
            "br_r": 0,
            "rate_a": 69.68,
            "xcoord_1": -7.534247312781103,
            "pt": 9.638899898668528,
            "br_x": 0.0046,
            "ycoord_2": -4.644614456048859,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -8.240508028688927,
            "b_to": 0,
            "index": 44,
            "transformer": false,
            "ycoord_1": -3.740290995346261,
            "pf": -9.638899898668528
          },
          {
            "br_r": 0.00072,
            "rate_a": 20.02,
            "xcoord_1": 6.651142574970868,
            "pt": -1.0361539269831808,
            "br_x": 0.016,
            "ycoord_2": 1.5598848026397931,
            "ComponentType": "branch",
            "b_fr": 0.54395,
            "br_status": 1,
            "xcoord_2": 5.567285460099726,
            "b_to": 0.54395,
            "index": 169,
            "transformer": false,
            "ycoord_1": 0.8429257077377248,
            "pf": 1.0370551815292963
          },
          {
            "br_r": 0,
            "rate_a": 128.2,
            "xcoord_1": -4.392857604904344,
            "pt": 51.90250929619083,
            "br_x": 0.0025,
            "ycoord_2": -15.450308799139044,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -4.41350356959988,
            "b_to": 0,
            "index": 129,
            "transformer": true,
            "ycoord_1": -14.372286124665594,
            "pf": -51.90250929619083
          },
          {
            "br_r": 0.00001,
            "rate_a": 48.13,
            "xcoord_1": 6.968460662172925,
            "pt": -4.250797094311502,
            "br_x": 0.00666,
            "ycoord_2": -4.420852156933664,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 7.89158596623974,
            "b_to": 0,
            "index": 189,
            "transformer": false,
            "ycoord_1": -5.361032617439704,
            "pf": 4.250991001613285
          },
          {
            "br_r": 0.00074,
            "rate_a": 22.42,
            "xcoord_1": 0.029947324915892762,
            "pt": -3.705251533416703,
            "br_x": 0.01428,
            "ycoord_2": -9.631389845671203,
            "ComponentType": "branch",
            "b_fr": 0.5411,
            "br_status": 1,
            "xcoord_2": 0.8834643298801269,
            "b_to": 0.5411,
            "index": 150,
            "transformer": false,
            "ycoord_1": -10.382449148053658,
            "pf": 3.7146392975949234
          },
          {
            "br_r": 0.00107,
            "rate_a": 12.97,
            "xcoord_1": 2.614262207005894,
            "pt": -5.032703935411435,
            "br_x": 0.0247,
            "ycoord_2": -6.613885700789182,
            "ComponentType": "branch",
            "b_fr": 0.7635,
            "br_status": 1,
            "xcoord_2": 3.9185067582720627,
            "b_to": 0.7635,
            "index": 259,
            "transformer": false,
            "ycoord_1": -6.994268678500439,
            "pf": 5.059497634208708
          },
          {
            "br_r": 0.00128,
            "rate_a": 8.6854,
            "xcoord_1": 4.216496329354124,
            "pt": -0.7237901397427299,
            "br_x": 0.00979,
            "ycoord_2": 11.18557576154242,
            "ComponentType": "branch",
            "b_fr": 0.0106,
            "br_status": 1,
            "xcoord_2": 3.3825390774035613,
            "b_to": 0.0106,
            "index": 94,
            "transformer": false,
            "ycoord_1": 10.97952291234987,
            "pf": 0.724502539095404
          },
          {
            "br_r": 0.00065,
            "rate_a": 7.7357000000000005,
            "xcoord_1": 5.9895826689505345,
            "pt": 3.1897299744141345,
            "br_x": 0.01187,
            "ycoord_2": 7.499558792941,
            "ComponentType": "branch",
            "b_fr": 0.02336,
            "br_status": 1,
            "xcoord_2": 5.824003452626259,
            "b_to": 0.02336,
            "index": 99,
            "transformer": false,
            "ycoord_1": 8.688464032548215,
            "pf": -3.182340756763071
          },
          {
            "br_r": 0.00095,
            "rate_a": 15.24,
            "xcoord_1": 8.253496577573381,
            "pt": -5.384386607514139,
            "br_x": 0.02102,
            "ycoord_2": -1.6924347893990936,
            "ComponentType": "branch",
            "b_fr": 0.7126,
            "br_status": 1,
            "xcoord_2": 7.578514443754773,
            "b_to": 0.7126,
            "index": 207,
            "transformer": false,
            "ycoord_1": -3.1134063876729683,
            "pf": 5.413726066363186
          },
          {
            "br_r": 0,
            "rate_a": 57.5518,
            "xcoord_1": 2.755825507140147,
            "pt": -0.3347602750625951,
            "br_x": 0.00159,
            "ycoord_2": 7.8262940587984104,
            "ComponentType": "branch",
            "b_fr": 0.06001,
            "br_status": 1,
            "xcoord_2": 2.4488118399736187,
            "b_to": 0.06001,
            "index": 47,
            "transformer": false,
            "ycoord_1": 8.751661230106901,
            "pf": 0.3347602750625951
          },
          {
            "br_r": 0.00161,
            "rate_a": 9.116900000000001,
            "xcoord_1": 4.171843209932939,
            "pt": -1.1570274712481896,
            "br_x": 0.00971,
            "ycoord_2": 10.713040921234366,
            "ComponentType": "branch",
            "b_fr": 0.00964,
            "br_status": 1,
            "xcoord_2": 4.835858620170564,
            "b_to": 0.00964,
            "index": 73,
            "transformer": false,
            "ycoord_1": 9.969670648314347,
            "pf": 1.1593161114495467
          },
          {
            "br_r": 0.00059,
            "rate_a": 21.48,
            "xcoord_1": 1.295554514974238,
            "pt": -0.9409176392593761,
            "br_x": 0.01491,
            "ycoord_2": 11.371540241322283,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 0.8918806832481233,
            "b_to": 0,
            "index": 82,
            "transformer": true,
            "ycoord_1": 10.1227343079207,
            "pf": 0.941471804033943
          },
          {
            "br_r": 0.00083,
            "rate_a": 17,
            "xcoord_1": 2.4013555355442286,
            "pt": -2.5835285472736866,
            "br_x": 0.01884,
            "ycoord_2": 8.791126181171796,
            "ComponentType": "branch",
            "b_fr": 0.83334,
            "br_status": 1,
            "xcoord_2": 3.3168755806874315,
            "b_to": 0.83334,
            "index": 79,
            "transformer": false,
            "ycoord_1": 7.842038872862255,
            "pf": 2.5893267790574175
          },
          {
            "br_r": 0.0011,
            "rate_a": 8.5921,
            "xcoord_1": 7.234286908887775,
            "pt": 8.591910868868172,
            "br_x": 0.0127,
            "ycoord_2": 6.872645153323294,
            "ComponentType": "branch",
            "b_fr": 0.024,
            "br_status": 1,
            "xcoord_2": 5.791782444616072,
            "b_to": 0.024,
            "index": 216,
            "transformer": false,
            "ycoord_1": 6.86689949662811,
            "pf": -8.49521230449434
          },
          {
            "br_r": 0.0003,
            "rate_a": 24.1,
            "xcoord_1": 0.84472332319004,
            "pt": 0.3624057792971755,
            "br_x": 0.0133,
            "ycoord_2": 12.651540191050572,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 1.2899525848053337,
            "b_to": 0,
            "index": 84,
            "transformer": false,
            "ycoord_1": 11.388159007592746,
            "pf": -0.3623052662421849
          },
          {
            "br_r": 0,
            "rate_a": 64.1,
            "xcoord_1": -2.9049110743862347,
            "pt": 3.9736864166205486,
            "br_x": 0.005,
            "ycoord_2": -16.203371975567702,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -2.582947975278724,
            "b_to": 0,
            "index": 104,
            "transformer": true,
            "ycoord_1": -14.872306845762566,
            "pf": -3.9736864166205486
          },
          {
            "br_r": 0.00063,
            "rate_a": 22.68,
            "xcoord_1": -2.1964181770252367,
            "pt": 5.045875193463933,
            "br_x": 0.01412,
            "ycoord_2": -11.562057320575093,
            "ComponentType": "branch",
            "b_fr": 0.54878,
            "br_status": 1,
            "xcoord_2": -1.823367186517556,
            "b_to": 0.54878,
            "index": 124,
            "transformer": false,
            "ycoord_1": -12.845040761473411,
            "pf": -5.030140825391238
          },
          {
            "br_r": 0,
            "rate_a": 38.16,
            "xcoord_1": 3.9966125970823367,
            "pt": -1.3933671570171124,
            "br_x": 0.0084,
            "ycoord_2": 5.612903107574458,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 3.905849839361585,
            "b_to": 0,
            "index": 238,
            "transformer": false,
            "ycoord_1": 4.345982616526038,
            "pf": 1.3933671570171124
          },
          {
            "br_r": 0.00042,
            "rate_a": 35.38,
            "xcoord_1": -0.3066099962752165,
            "pt": -5.65330129366368,
            "br_x": 0.00905,
            "ycoord_2": 7.83576932851482,
            "ComponentType": "branch",
            "b_fr": 0.33397,
            "br_status": 1,
            "xcoord_2": 1.0386713601631965,
            "b_to": 0.33397,
            "index": 209,
            "transformer": false,
            "ycoord_1": 8.695247042067091,
            "pf": 5.669452108402361
          },
          {
            "br_r": 0.00002,
            "rate_a": 32.12,
            "xcoord_1": 4.797661224773821,
            "pt": -4.276417727682246,
            "br_x": 0.00998,
            "ycoord_2": -6.248668613130761,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.702988226368118,
            "b_to": 0,
            "index": 185,
            "transformer": false,
            "ycoord_1": -5.805806579788367,
            "pf": 4.276766239995164
          },
          {
            "br_r": 0.00141,
            "rate_a": 7.728899999999999,
            "xcoord_1": 4.14698347234743,
            "pt": -1.1666790436667405,
            "br_x": 0.00967,
            "ycoord_2": 10.735246878955003,
            "ComponentType": "branch",
            "b_fr": 0.0097,
            "br_status": 1,
            "xcoord_2": 4.810998882585055,
            "b_to": 0.0097,
            "index": 70,
            "transformer": false,
            "ycoord_1": 9.991876606034984,
            "pf": 1.1687123280519411
          },
          {
            "br_r": 0.00001,
            "rate_a": 28.62,
            "xcoord_1": 7.89158596623974,
            "pt": -3.0912706589483046,
            "br_x": 0.0112,
            "ycoord_2": -3.1254926060606096,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 7.802921637370668,
            "b_to": 0,
            "index": 191,
            "transformer": false,
            "ycoord_1": -4.420852156933664,
            "pf": 3.0913692670609936
          },
          {
            "br_r": 0,
            "rate_a": 29.14,
            "xcoord_1": -5.486276031296007,
            "pt": 1.6459366065973875,
            "br_x": 0.011,
            "ycoord_2": 3.54593720716311,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -6.847271851102189,
            "b_to": 0,
            "index": 8,
            "transformer": true,
            "ycoord_1": 3.9805138599953054,
            "pf": -1.6459366065973875
          },
          {
            "br_r": 0.00001,
            "rate_a": 52.0914,
            "xcoord_1": 7.578514443754773,
            "pt": -5.384067247770757,
            "br_x": 0.0036,
            "ycoord_2": -1.2407033305314674,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 6.393298807188771,
            "b_to": 0,
            "index": 198,
            "transformer": false,
            "ycoord_1": -1.6924347893990936,
            "pf": 5.384386607514139
          },
          {
            "br_r": 0.0018,
            "rate_a": 13.05,
            "xcoord_1": -7.067894977287069,
            "pt": 3.31339772327575,
            "br_x": 0.0245,
            "ycoord_2": -0.015603747159887028,
            "ComponentType": "branch",
            "b_fr": 0.2196,
            "br_status": 1,
            "xcoord_2": -7.970234898191288,
            "b_to": 0.2196,
            "index": 64,
            "transformer": false,
            "ycoord_1": -0.5538543766943598,
            "pf": -3.2911500245249483
          },
          {
            "br_r": 0.00044,
            "rate_a": 28.47,
            "xcoord_1": 2.7150728734139227,
            "pt": -3.2240401099112193,
            "br_x": 0.01125,
            "ycoord_2": 5.651855638971505,
            "ComponentType": "branch",
            "b_fr": 0.4146,
            "br_status": 1,
            "xcoord_2": 3.937197890301987,
            "b_to": 0.4146,
            "index": 222,
            "transformer": false,
            "ycoord_1": 6.635392161782723,
            "pf": 3.22905287149885
          },
          {
            "br_r": 0.00013,
            "rate_a": 23.13,
            "xcoord_1": 3.42303082654141,
            "pt": -2.1770584992374316,
            "br_x": 0.01386,
            "ycoord_2": 10.095478605271936,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 2.6545958004916073,
            "b_to": 0,
            "index": 91,
            "transformer": true,
            "ycoord_1": 11.156242874678739,
            "pf": 2.177742879991029
          },
          {
            "br_r": 0.00201,
            "rate_a": 7.6889,
            "xcoord_1": 2.465393797842762,
            "pt": 0.2606832430004681,
            "br_x": 0.03074,
            "ycoord_2": 13.680915993369394,
            "ComponentType": "branch",
            "b_fr": 0.03443,
            "br_status": 1,
            "xcoord_2": 3.1452912055366533,
            "b_to": 0.03443,
            "index": 60,
            "transformer": false,
            "ycoord_1": 13.290118092572092,
            "pf": -0.260479265377293
          },
          {
            "br_r": 0.01668,
            "rate_a": 2.79,
            "xcoord_1": 5.737554169140038,
            "pt": -0.897178831464963,
            "br_x": 0.11381,
            "ycoord_2": -3.1934257453533235,
            "ComponentType": "branch",
            "b_fr": 0.06804,
            "br_status": 1,
            "xcoord_2": 6.310014567425135,
            "b_to": 0.06804,
            "index": 158,
            "transformer": false,
            "ycoord_1": -3.521365766445683,
            "pf": 0.9083908707991557
          },
          {
            "br_r": 0.0148,
            "rate_a": 3.14,
            "xcoord_1": 5.450053153058662,
            "pt": -0.9866496333794013,
            "br_x": 0.10101,
            "ycoord_2": -2.3455738743445234,
            "ComponentType": "branch",
            "b_fr": 0.06033,
            "br_status": 1,
            "xcoord_2": 6.2860760552468165,
            "b_to": 0.06033,
            "index": 156,
            "transformer": false,
            "ycoord_1": -2.705522388502449,
            "pf": 0.9993020900301424
          },
          {
            "br_r": 0,
            "rate_a": 31.24,
            "xcoord_1": 7.272124016852829,
            "pt": -8.788299907693315,
            "br_x": 0.01026,
            "ycoord_2": 7.506455742917375,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 5.774481416308844,
            "b_to": 0,
            "index": 229,
            "transformer": true,
            "ycoord_1": 7.699772940737861,
            "pf": 8.788299907693315
          },
          {
            "br_r": 0.0006,
            "rate_a": 30.89,
            "xcoord_1": -2.7332383501182753,
            "pt": -3.7199926436200528,
            "br_x": 0.01036,
            "ycoord_2": -7.975737591394368,
            "ComponentType": "branch",
            "b_fr": 0.50728,
            "br_status": 1,
            "xcoord_2": -2.5251403129887002,
            "b_to": 0.50728,
            "index": 144,
            "transformer": false,
            "ycoord_1": -9.226854578369348,
            "pf": 3.728122630506483
          },
          {
            "br_r": 0.0006,
            "rate_a": 25.02,
            "xcoord_1": 2.6837248224735206,
            "pt": -3.1088250720057014,
            "br_x": 0.0128,
            "ycoord_2": 7.182495300863904,
            "ComponentType": "branch",
            "b_fr": 0.4731,
            "br_status": 1,
            "xcoord_2": 2.3294454184305207,
            "b_to": 0.4731,
            "index": 220,
            "transformer": false,
            "ycoord_1": 6.596439630385675,
            "pf": 3.1153244076056805
          },
          {
            "br_r": 0,
            "rate_a": 17.86,
            "xcoord_1": -2.4135076494920717,
            "pt": -1.298169366694191,
            "br_x": 0.01795,
            "ycoord_2": 5.630931117995459,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -0.9973323282540395,
            "b_to": 0,
            "index": 22,
            "transformer": false,
            "ycoord_1": 5.783900296412953,
            "pf": 1.298169366694191
          },
          {
            "br_r": 0,
            "rate_a": 54.32,
            "xcoord_1": -6.8624807292416445,
            "pt": 7.573399919393099,
            "br_x": 0.0059,
            "ycoord_2": 4.5420532229871045,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -7.368578146683048,
            "b_to": 0,
            "index": 11,
            "transformer": false,
            "ycoord_1": 3.593567974800628,
            "pf": -7.573399919393099
          },
          {
            "br_r": 0,
            "rate_a": 48.13,
            "xcoord_1": 0.3608200414926023,
            "pt": 5.095599944321163,
            "br_x": 0.00666,
            "ycoord_2": 7.413988194094263,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": -0.5104532450525182,
            "b_to": 0,
            "index": 16,
            "transformer": true,
            "ycoord_1": 7.0123862155487755,
            "pf": -5.095599944321163
          },
          {
            "br_r": 0.00083,
            "rate_a": 13.41,
            "xcoord_1": -5.544863769967152,
            "pt": -3.089955502076886,
            "br_x": 0.0239,
            "ycoord_2": -14.372286124665594,
            "ComponentType": "branch",
            "b_fr": 1.65,
            "br_status": 1,
            "xcoord_2": -4.392857604904344,
            "b_to": 1.65,
            "index": 40,
            "transformer": false,
            "ycoord_1": -14.947884922313802,
            "pf": 3.0978620155606005
          },
          {
            "br_r": 0.00161,
            "rate_a": 7.6348,
            "xcoord_1": 4.122123734761922,
            "pt": -1.1570274712481896,
            "br_x": 0.00971,
            "ycoord_2": 10.757452836675641,
            "ComponentType": "branch",
            "b_fr": 0.00964,
            "br_status": 1,
            "xcoord_2": 4.786139144999547,
            "b_to": 0.00964,
            "index": 72,
            "transformer": false,
            "ycoord_1": 10.014082563755622,
            "pf": 1.1593161114495467
          },
          {
            "br_r": 0.0002,
            "rate_a": 39.08,
            "xcoord_1": -3.1752615726806885,
            "pt": -15.99639436845081,
            "br_x": 0.0082,
            "ycoord_2": -14.417358083776682,
            "ComponentType": "branch",
            "b_fr": 0.65,
            "br_status": 1,
            "xcoord_2": -4.371212316689849,
            "b_to": 0.65,
            "index": 128,
            "transformer": false,
            "ycoord_1": -13.84301654072071,
            "pf": 16.047482399133855
          },
          {
            "br_r": 0.00012,
            "rate_a": 55.0098,
            "xcoord_1": -1.237202186874417,
            "pt": 5.524598157253516,
            "br_x": 0.00238,
            "ycoord_2": -7.975737591394368,
            "ComponentType": "branch",
            "b_fr": 0.10963,
            "br_status": 1,
            "xcoord_2": -2.5251403129887002,
            "b_to": 0.10963,
            "index": 145,
            "transformer": false,
            "ycoord_1": -7.566049706071663,
            "pf": -5.521429065511967
          },
          {
            "br_r": 0,
            "rate_a": 17.86,
            "xcoord_1": 0.327243114994248,
            "pt": -1.2949555977157527,
            "br_x": 0.01795,
            "ycoord_2": 6.776824941435928,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 1.5746424830228813,
            "b_to": 0,
            "index": 36,
            "transformer": false,
            "ycoord_1": 6.0494800617984685,
            "pf": 1.2949555977157527
          },
          {
            "br_r": 0.0011,
            "rate_a": 9.0869,
            "xcoord_1": 2.465393797842762,
            "pt": 0.5123581264409105,
            "br_x": 0.01189,
            "ycoord_2": 12.546285075297023,
            "ComponentType": "branch",
            "b_fr": 0.01257,
            "br_status": 1,
            "xcoord_2": 3.4412401727585658,
            "b_to": 0.01257,
            "index": 95,
            "transformer": false,
            "ycoord_1": 13.290118092572092,
            "pf": -0.5119974841569257
          },
          {
            "br_r": 0,
            "rate_a": 44.52,
            "xcoord_1": 1.6317004200194547,
            "pt": -5.42733628844094,
            "br_x": 0.0072,
            "ycoord_2": -7.269465954463222,
            "ComponentType": "branch",
            "b_fr": 0,
            "br_status": 1,
            "xcoord_2": 2.8046369824499515,
            "b_to": 0,
            "index": 138,
            "transformer": false,
            "ycoord_1": -7.613587366331143,
            "pf": 5.42733628844094
          },
          {
            "br_r": 0.0004,
            "rate_a": 34.43,
            "xcoord_1": 2.3294454184305207,
            "pt": 3.7416012936636798,
            "br_x": 0.0093,
            "ycoord_2": 7.83576932851482,
            "ComponentType": "branch",
            "b_fr": 0.3428,
            "br_status": 1,
            "xcoord_2": 1.0386713601631965,
            "b_to": 0.3428,
            "index": 232,
            "transformer": false,
            "ycoord_1": 7.182495300863904,
            "pf": -3.732785293996639
          },
          {
            "br_r": 0.00074,
            "rate_a": 22.42,
            "xcoord_1": 0.5512593995908336,
            "pt": -3.7508279434606013,
            "br_x": 0.01428,
            "ycoord_2": -9.949978626015065,
            "ComponentType": "branch",
            "b_fr": 0.5411,
            "br_status": 1,
            "xcoord_2": 1.4591141951750113,
            "b_to": 0.5411,
            "index": 153,
            "transformer": false,
            "ycoord_1": -10.767458537922,
            "pf": 3.7604273108353277
          }
        ]
      },
      "layer": [
        {
          "mark": {
            "tooltip": {"content": "data"},
            "opacity": 1,
            "type": "rule"
          },
          "encoding": {
            "x": {"type": "quantitative", "field": "xcoord_1"},
            "x2": {"type": "quantitative", "field": "xcoord_2"},
            "y": {"type": "quantitative", "field": "ycoord_1"},
            "y2": {"type": "quantitative", "field": "ycoord_2"},
            "size": {"value": 5},
            "color": {
              "field": "branch_Percent_Loading",
              "type": "quantitative",
              "title": "Carga de la línea [%]",
              "scale": {
                "range": ["green", "yellow", "red"],
                "domain": [0, 100]
              },
              "legend": {"offset": -50, "orient": "bottom-right"}
            }
          }
        },
        {
          "transform": [
            {"calculate": "(datum.xcoord_1 + datum.xcoord_2)/2", "as": "mid_x"},
            {"calculate": "(datum.ycoord_1 + datum.ycoord_2)/2", "as": "mid_y"},
            {
              "calculate": "180*(if(datum.pf >= 0,\n                            atan2(datum.xcoord_2 - datum.xcoord_1, datum.ycoord_2 - datum.ycoord_1),\n                            atan2(datum.xcoord_1 - datum.xcoord_2, datum.ycoord_1 - datum.ycoord_2)\n                        ))/PI",
              "as": "angle"
            },
            {
              "calculate": "if(isValid(datum.pt), abs(datum.pt), 0.0)",
              "as": "power"
            }
          ],
          "mark": {
            "shape": "wedge",
            "filled": true,
            "tooltip": {"content": "data"},
            "opacity": 0,
            "color": "white",
            "type": "point",
            "stroke": "black"
          },
          "encoding": {
            "x": {"type": "quantitative", "field": "mid_x"},
            "y": {"type": "quantitative", "field": "mid_y"},
            "size": {
              "scale": {"range": [0, 4000]},
              "type": "quantitative",
              "legend": null,
              "field": "power"
            },
            "angle": {
              "scale": {"domain": [0, 360], "range": [0, 360]},
              "type": "quantitative",
              "field": "angle"
            }
          }
        }
      ],
      "transform": [
        {
          "calculate": "abs(datum.pt)/datum.rate_a*100",
          "as": "branch_Percent_Loading"
        },
        {"calculate": "abs(datum.pt)", "as": "BranchPower"}
      ]
    },
    {
      "mark": {"tooltip": {"content": "data"}, "opacity": 1, "type": "rule"},
      "data": {
        "values": [
          {
            "source_id": ["load", "43"],
            "xcoord_1": 0.4763277156196318,
            "ycoord_1": -15.839854535495556,
            "src": ["bus", "67"],
            "xcoord_2": 0.6930934660357594,
            "ycoord_2": -16.375045039386407,
            "dst": ["load", "43"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "53"],
            "xcoord_1": -4.41350356959988,
            "ycoord_1": -15.450308799139044,
            "src": ["bus", "79"],
            "xcoord_2": -4.851532287615537,
            "ycoord_2": -15.717325279034567,
            "dst": ["load", "53"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "29"],
            "xcoord_1": 4.159413341140184,
            "ycoord_1": 9.980773627174665,
            "src": ["bus", "48"],
            "xcoord_2": 3.8770999768994576,
            "ycoord_2": 9.890189876308245,
            "dst": ["load", "29"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "35"],
            "xcoord_1": 3.4412401727585658,
            "ycoord_1": 12.546285075297023,
            "src": ["bus", "58"],
            "xcoord_2": 3.9027206213167185,
            "ycoord_2": 12.77809161730075,
            "dst": ["load", "35"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "7"],
            "xcoord_1": -6.704365173283323,
            "ycoord_1": 4.3405573084197755,
            "src": ["bus", "10"],
            "xcoord_2": -6.862685977318549,
            "ycoord_2": 4.84930427405273,
            "dst": ["load", "7"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "25"],
            "xcoord_1": -7.042280613585079,
            "ycoord_1": -0.5109136690599699,
            "src": ["bus", "44"],
            "xcoord_2": -6.572613872263754,
            "ycoord_2": -0.4904388073055103,
            "dst": ["load", "25"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "44"],
            "xcoord_1": 0.026869806197909345,
            "ycoord_1": -14.724775932477018,
            "src": ["bus", "68"],
            "xcoord_2": 0.43446771787189153,
            "ycoord_2": -14.533298226845039,
            "dst": ["load", "44"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "17"],
            "xcoord_1": -2.9853002347545075,
            "ycoord_1": -12.446457488409463,
            "src": ["bus", "77"],
            "xcoord_2": -3.5073151263432916,
            "ycoord_2": -12.551679633291336,
            "dst": ["gen", "17"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "38"],
            "xcoord_1": 5.940060632633119,
            "ycoord_1": 8.695360982524589,
            "src": ["bus", "61"],
            "xcoord_2": 6.459878084194231,
            "ycoord_2": 8.986845053076259,
            "dst": ["load", "38"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "42"],
            "xcoord_1": -2.9049110743862347,
            "ycoord_1": -14.872306845762566,
            "src": ["bus", "66"],
            "xcoord_2": -3.173125418975903,
            "ycoord_2": -15.221720689407704,
            "dst": ["load", "42"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "39"],
            "xcoord_1": 4.216496329354124,
            "ycoord_1": 10.97952291234987,
            "src": ["bus", "62"],
            "xcoord_2": 4.541537113686755,
            "ycoord_2": 11.466515703661386,
            "dst": ["load", "39"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "48"],
            "xcoord_1": -1.9267106904838955,
            "ycoord_1": -14.567285363567217,
            "src": ["bus", "73"],
            "xcoord_2": -1.7463904430920256,
            "ycoord_2": -15.076628390841792,
            "dst": ["load", "48"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "83"],
            "xcoord_1": 2.6837248224735206,
            "ycoord_1": 6.596439630385675,
            "src": ["bus", "142"],
            "xcoord_2": 2.6780552131366115,
            "ycoord_2": 6.225922795815652,
            "dst": ["load", "83"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "23"],
            "xcoord_1": 2.9076131555202838,
            "ycoord_1": 12.094424301472516,
            "src": ["bus", "41"],
            "xcoord_2": 2.591023432894781,
            "ycoord_2": 12.497402662464117,
            "dst": ["load", "23"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "22"],
            "xcoord_1": 7.896124447726408,
            "ycoord_1": -0.9973273532489956,
            "src": ["bus", "118"],
            "xcoord_2": 8.418803143994102,
            "ycoord_2": -0.8080247372169008,
            "dst": ["gen", "22"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "12"],
            "xcoord_1": -1.632659859519686,
            "ycoord_1": 9.223783057196435,
            "src": ["bus", "16"],
            "xcoord_2": -1.795751285275313,
            "ycoord_2": 9.643783463883697,
            "dst": ["load", "12"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "81"],
            "xcoord_1": 8.596469589091857,
            "ycoord_1": 7.451644145162169,
            "src": ["bus", "140"],
            "xcoord_2": 8.972246072984868,
            "ycoord_2": 7.900520773869994,
            "dst": ["load", "81"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "99"],
            "xcoord_1": -10.780746585217953,
            "ycoord_1": -3.367085392453155,
            "src": ["bus", "161"],
            "xcoord_2": -10.946628785909272,
            "ycoord_2": -3.831692027470253,
            "dst": ["load", "99"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "74"],
            "xcoord_1": 6.2860760552468165,
            "ycoord_1": -2.3455738743445234,
            "src": ["bus", "117"],
            "xcoord_2": 6.621974009998381,
            "ycoord_2": -2.260743570707832,
            "dst": ["load", "74"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "2"],
            "xcoord_1": -6.99321782656596,
            "ycoord_1": 1.219527531714384,
            "src": ["bus", "6"],
            "xcoord_2": -6.606307756999179,
            "ycoord_2": 1.4657716732123682,
            "dst": ["gen", "2"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "36"],
            "xcoord_1": 4.82342875137781,
            "ycoord_1": 10.724143900094685,
            "src": ["bus", "59"],
            "xcoord_2": 5.199874569758096,
            "ycoord_2": 11.191779023095258,
            "dst": ["load", "36"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "85"],
            "xcoord_1": 3.541195095975967,
            "ycoord_1": 6.07870448437346,
            "src": ["bus", "144"],
            "xcoord_2": 3.3676671944249126,
            "ycoord_2": 5.589090144949165,
            "dst": ["load", "85"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "75"],
            "xcoord_1": 7.896124447726408,
            "ycoord_1": -0.9973273532489956,
            "src": ["bus", "118"],
            "xcoord_2": 8.467768371417893,
            "ycoord_2": -1.204154530311444,
            "dst": ["load", "75"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "100"],
            "xcoord_1": -11.986574434909102,
            "ycoord_1": -3.555503686672993,
            "src": ["bus", "162"],
            "xcoord_2": -12.282630038988932,
            "ycoord_2": -4.010588444398903,
            "dst": ["load", "100"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "9"],
            "xcoord_1": -6.71400386533364,
            "ycoord_1": -19.529716683562487,
            "src": ["bus", "35"],
            "xcoord_2": -7.197824893533078,
            "ycoord_2": -19.785496022996686,
            "dst": ["gen", "9"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "50"],
            "xcoord_1": -2.1484066003699978,
            "ycoord_1": -12.859001008859403,
            "src": ["bus", "76"],
            "xcoord_2": -1.7846503667101614,
            "ycoord_2": -12.794614973997927,
            "dst": ["load", "50"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "13"],
            "xcoord_1": -6.724136334279646,
            "ycoord_1": -1.441532171152938,
            "src": ["bus", "45"],
            "xcoord_2": -7.025984941711046,
            "ycoord_2": -1.87211574439143,
            "dst": ["gen", "13"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "11"],
            "xcoord_1": -2.3513172899947796,
            "ycoord_1": 10.412618803942882,
            "src": ["bus", "15"],
            "xcoord_2": -2.8703511781518474,
            "ycoord_2": 10.60857739194682,
            "dst": ["load", "11"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "101"],
            "xcoord_1": -7.6311220296463045,
            "ycoord_1": 1.029759536888213,
            "src": ["bus", "164"],
            "xcoord_2": -8.038500753366689,
            "ycoord_2": 1.2800121319930005,
            "dst": ["load", "101"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "93"],
            "xcoord_1": -8.277100297842228,
            "ycoord_1": -1.1997830477152982,
            "src": ["bus", "155"],
            "xcoord_2": -7.953125875102921,
            "ycoord_2": -1.431726733340269,
            "dst": ["load", "93"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "8"],
            "xcoord_1": -6.742356899702366,
            "ycoord_1": -14.969398420013535,
            "src": ["bus", "30"],
            "xcoord_2": -7.241390822235908,
            "ycoord_2": -14.779972328660497,
            "dst": ["gen", "8"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "49"],
            "xcoord_1": -2.51319149743886,
            "ycoord_1": -13.520320222094309,
            "src": ["bus", "75"],
            "xcoord_2": -2.1829805755185774,
            "ycoord_2": -13.762208677469834,
            "dst": ["load", "49"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "15"],
            "xcoord_1": -2.5923649137979963,
            "ycoord_1": 8.602714876839922,
            "src": ["bus", "19"],
            "xcoord_2": -3.0064376498160597,
            "ycoord_2": 8.938310788853753,
            "dst": ["load", "15"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "3"],
            "xcoord_1": -7.368578146683048,
            "ycoord_1": 4.5420532229871045,
            "src": ["bus", "9"],
            "xcoord_2": -7.829599645944292,
            "ycoord_2": 4.879896468620396,
            "dst": ["gen", "3"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "20"],
            "xcoord_1": -8.240508028688927,
            "ycoord_1": -4.644614456048859,
            "src": ["bus", "36"],
            "xcoord_2": -8.748245373513235,
            "ycoord_2": -4.8870408431696095,
            "dst": ["load", "20"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "66"],
            "xcoord_1": 5.67870527265813,
            "ycoord_1": 2.4732001498869347,
            "src": ["bus", "108"],
            "xcoord_2": 5.3212897818163105,
            "ycoord_2": 2.270710956885668,
            "dst": ["load", "66"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "64"],
            "xcoord_1": 6.310014567425135,
            "ycoord_1": -3.1934257453533235,
            "src": ["bus", "106"],
            "xcoord_2": 6.722918926641036,
            "ycoord_2": -3.5999144300277015,
            "dst": ["load", "64"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "61"],
            "xcoord_1": 8.324667791812672,
            "ycoord_1": 2.3626143144783915,
            "src": ["bus", "103"],
            "xcoord_2": 8.884864847013459,
            "ycoord_2": 2.157248738188005,
            "dst": ["load", "61"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "11"],
            "xcoord_1": 6.378603277711028,
            "ycoord_1": 11.176397225528007,
            "src": ["bus", "40"],
            "xcoord_2": 6.915348328483314,
            "ycoord_2": 11.27254565997473,
            "dst": ["gen", "11"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "33"],
            "xcoord_1": 3.3825390774035613,
            "ycoord_1": 11.18557576154242,
            "src": ["bus", "55"],
            "xcoord_2": 3.59062424702674,
            "ycoord_2": 11.57101493499862,
            "dst": ["load", "33"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "37"],
            "xcoord_1": 5.112638549506675,
            "ycoord_1": 9.429250208742829,
            "src": ["bus", "60"],
            "xcoord_2": 5.595332885065322,
            "ycoord_2": 9.635231553363367,
            "dst": ["load", "37"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "98"],
            "xcoord_1": -7.944620534489298,
            "ycoord_1": 0.02733696047450284,
            "src": ["bus", "160"],
            "xcoord_2": -7.584000078620407,
            "ycoord_2": -0.08235036431935056,
            "dst": ["load", "98"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "4"],
            "xcoord_1": -9.174263246773027,
            "ycoord_1": 1.8294655176951242,
            "src": ["bus", "11"],
            "xcoord_2": -9.743362925615035,
            "ycoord_2": 1.7656358012291629,
            "dst": ["gen", "4"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "10"],
            "xcoord_1": -8.240508028688927,
            "ycoord_1": -4.644614456048859,
            "src": ["bus", "36"],
            "xcoord_2": -8.256972759399705,
            "ycoord_2": -5.145386265859488,
            "dst": ["gen", "10"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "56"],
            "xcoord_1": 1.6317004200194547,
            "ycoord_1": -7.613587366331143,
            "src": ["bus", "83"],
            "xcoord_2": 1.2609091164376824,
            "ycoord_2": -7.5691583092207875,
            "dst": ["load", "56"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "2"],
            "xcoord_1": -10.00478522927859,
            "ycoord_1": 6.169400729940089,
            "src": ["bus", "4"],
            "xcoord_2": -10.551605917551095,
            "ycoord_2": 6.15846325988539,
            "dst": ["load", "2"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "27"],
            "xcoord_1": 7.272124016852829,
            "ycoord_1": 7.699772940737861,
            "src": ["bus", "149"],
            "xcoord_2": 7.705264135050807,
            "ycoord_2": 8.117797277933825,
            "dst": ["gen", "27"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "60"],
            "xcoord_1": 6.794811219772272,
            "ycoord_1": 2.0872760394909333,
            "src": ["bus", "102"],
            "xcoord_2": 7.238695515259488,
            "ycoord_2": 2.152800528520367,
            "dst": ["load", "60"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "57"],
            "xcoord_1": -7.534247312781103,
            "ycoord_1": -3.740290995346261,
            "src": ["bus", "85"],
            "xcoord_2": -7.1998347660996265,
            "ycoord_2": -3.9476476118654302,
            "dst": ["load", "57"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "65"],
            "xcoord_1": 6.3697238346373215,
            "ycoord_1": 1.8236599089250978,
            "src": ["bus", "107"],
            "xcoord_2": 6.810749482033363,
            "ycoord_2": 1.8121509455415001,
            "dst": ["load", "65"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "24"],
            "xcoord_1": 3.533923133346283,
            "ycoord_1": 14.824629682460563,
            "src": ["bus", "43"],
            "xcoord_2": 3.2298084665861078,
            "ycoord_2": 15.27589233079777,
            "dst": ["load", "24"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "92"],
            "xcoord_1": 5.00642934799612,
            "ycoord_1": 6.409774994684109,
            "src": ["bus", "154"],
            "xcoord_2": 5.2782360722100945,
            "ycoord_2": 6.074748920896453,
            "dst": ["load", "92"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "76"],
            "xcoord_1": 6.393298807188771,
            "ycoord_1": -1.2407033305314674,
            "src": ["bus", "119"],
            "xcoord_2": 6.619601052057808,
            "ycoord_2": -1.0161572614181706,
            "dst": ["load", "76"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "62"],
            "xcoord_1": 6.651142574970868,
            "ycoord_1": 0.8429257077377248,
            "src": ["bus", "104"],
            "xcoord_2": 7.175662098513429,
            "ycoord_2": 0.7543582731058271,
            "dst": ["load", "62"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "97"],
            "xcoord_1": -10.152220778797588,
            "ycoord_1": 0.06982696069648588,
            "src": ["bus", "159"],
            "xcoord_2": -10.614516717514718,
            "ycoord_2": 0.4071395614162329,
            "dst": ["load", "97"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "89"],
            "xcoord_1": 5.774481416308844,
            "ycoord_1": 7.506455742917375,
            "src": ["bus", "150"],
            "xcoord_2": 6.177796192805575,
            "ycoord_2": 7.305943531913489,
            "dst": ["load", "89"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "63"],
            "xcoord_1": 6.699777492725116,
            "ycoord_1": -3.2087510332767906,
            "src": ["bus", "105"],
            "xcoord_2": 7.179681550705277,
            "ycoord_2": -3.527578851274623,
            "dst": ["load", "63"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "16"],
            "xcoord_1": 1.2063208364276938,
            "ycoord_1": -15.227533954078813,
            "src": ["bus", "70"],
            "xcoord_2": 1.4137094316838354,
            "ycoord_2": -15.773011832887882,
            "dst": ["gen", "16"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "7"],
            "xcoord_1": -8.645210906573567,
            "ycoord_1": 3.3160123546784868,
            "src": ["bus", "18"],
            "xcoord_2": -9.21835614410039,
            "ycoord_2": 3.366398637869176,
            "dst": ["gen", "7"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "8"],
            "xcoord_1": -9.174263246773027,
            "ycoord_1": 1.8294655176951242,
            "src": ["bus", "11"],
            "xcoord_2": -9.605078664078583,
            "ycoord_2": 2.19470457856977,
            "dst": ["load", "8"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "30"],
            "xcoord_1": 3.662986643081376,
            "ycoord_1": 13.486534737912917,
            "src": ["bus", "50"],
            "xcoord_2": 4.063883015117276,
            "ycoord_2": 13.865968337661037,
            "dst": ["load", "30"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "28"],
            "xcoord_1": 3.474750912751886,
            "ycoord_1": 10.59070627297729,
            "src": ["bus", "47"],
            "xcoord_2": 3.004797774666408,
            "ycoord_2": 10.914945173050704,
            "dst": ["load", "28"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "51"],
            "xcoord_1": -2.9853002347545075,
            "ycoord_1": -12.446457488409463,
            "src": ["bus", "77"],
            "xcoord_2": -3.3767527432454587,
            "ycoord_2": -12.112694304115955,
            "dst": ["load", "51"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "102"],
            "xcoord_1": -9.068026789075981,
            "ycoord_1": -0.9465448312490607,
            "src": ["bus", "165"],
            "xcoord_2": -9.603039705770474,
            "ycoord_2": -1.0483285361111545,
            "dst": ["load", "102"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "84"],
            "xcoord_1": 5.791782444616072,
            "ycoord_1": 6.872645153323294,
            "src": ["bus", "143"],
            "xcoord_2": 6.153129926867982,
            "ycoord_2": 6.578832734845007,
            "dst": ["load", "84"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "47"],
            "xcoord_1": -0.2951832353684811,
            "ycoord_1": -15.789138456274934,
            "src": ["bus", "71"],
            "xcoord_2": -0.22722573027623738,
            "ycoord_2": -16.362334338102,
            "dst": ["load", "47"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "4"],
            "xcoord_1": -6.99321782656596,
            "ycoord_1": 1.219527531714384,
            "src": ["bus", "6"],
            "xcoord_2": -6.591351665268294,
            "ycoord_2": 0.9080937556340248,
            "dst": ["load", "4"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "26"],
            "xcoord_1": -6.724136334279646,
            "ycoord_1": -1.441532171152938,
            "src": ["bus", "45"],
            "xcoord_2": -6.27775064726669,
            "ycoord_2": -1.6690936457414385,
            "dst": ["load", "26"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "72"],
            "xcoord_1": 7.89158596623974,
            "ycoord_1": -4.420852156933664,
            "src": ["bus", "115"],
            "xcoord_2": 8.426651844640562,
            "ycoord_2": -4.62241807164748,
            "dst": ["load", "72"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "13"],
            "xcoord_1": -7.594936329616703,
            "ycoord_1": 2.729959980090072,
            "src": ["bus", "17"],
            "xcoord_2": -7.202758859154935,
            "ycoord_2": 2.7297907359999973,
            "dst": ["load", "13"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "6"],
            "xcoord_1": -7.368578146683048,
            "ycoord_1": 4.5420532229871045,
            "src": ["bus", "9"],
            "xcoord_2": -7.369767969388904,
            "ycoord_2": 5.096643917039658,
            "dst": ["load", "6"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "91"],
            "xcoord_1": 1.0386713601631965,
            "ycoord_1": 7.83576932851482,
            "src": ["bus", "152"],
            "xcoord_2": 0.9412362961223938,
            "ycoord_2": 8.260002585703896,
            "dst": ["load", "91"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "10"],
            "xcoord_1": -0.5104532450525182,
            "ycoord_1": 7.413988194094263,
            "src": ["bus", "13"],
            "xcoord_2": -0.798992755346956,
            "ycoord_2": 7.922249374565041,
            "dst": ["load", "10"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "87"],
            "xcoord_1": 1.5976535934923517,
            "ycoord_1": 4.975145056896985,
            "src": ["bus", "148"],
            "xcoord_2": 1.1447189814499175,
            "ycoord_2": 4.703180249132554,
            "dst": ["load", "87"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "19"],
            "xcoord_1": 8.324667791812672,
            "ycoord_1": 2.3626143144783915,
            "src": ["bus", "103"],
            "xcoord_2": 8.800226498245259,
            "ycoord_2": 2.661098092344318,
            "dst": ["gen", "19"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "20"],
            "xcoord_1": 6.5108834368204995,
            "ycoord_1": -5.690253916834044,
            "src": ["bus", "112"],
            "xcoord_2": 7.078498443253526,
            "ycoord_2": -5.937964505272944,
            "dst": ["gen", "20"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "19"],
            "xcoord_1": -6.71400386533364,
            "ycoord_1": -19.529716683562487,
            "src": ["bus", "35"],
            "xcoord_2": -6.427315996412071,
            "ycoord_2": -19.991860268097085,
            "dst": ["load", "19"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "16"],
            "xcoord_1": -6.742356899702366,
            "ycoord_1": -14.969398420013535,
            "src": ["bus", "30"],
            "xcoord_2": -7.047120516297266,
            "ycoord_2": -15.41329606873779,
            "dst": ["load", "16"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "26"],
            "xcoord_1": 1.5976535934923517,
            "ycoord_1": 4.975145056896985,
            "src": ["bus", "148"],
            "xcoord_2": 1.7038137182242408,
            "ycoord_2": 4.505685339482935,
            "dst": ["gen", "26"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "78"],
            "xcoord_1": 6.288497694606399,
            "ycoord_1": 8.017442827193577,
            "src": ["bus", "137"],
            "xcoord_2": 6.7938849379135045,
            "ycoord_2": 8.267881776063073,
            "dst": ["load", "78"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "23"],
            "xcoord_1": 1.2417336037371736,
            "ycoord_1": 6.136839120044452,
            "src": ["bus", "138"],
            "xcoord_2": 1.0944147013105332,
            "ycoord_2": 5.642902219882973,
            "dst": ["gen", "23"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "1"],
            "xcoord_1": -10.00478522927859,
            "ycoord_1": 6.169400729940089,
            "src": ["bus", "4"],
            "xcoord_2": -10.147924484651982,
            "ycoord_2": 6.6977519486451955,
            "dst": ["gen", "1"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "95"],
            "xcoord_1": -9.506666033022814,
            "ycoord_1": -3.082762528046021,
            "src": ["bus", "157"],
            "xcoord_2": -9.704527900496439,
            "ycoord_2": -3.4880362834282184,
            "dst": ["load", "95"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "14"],
            "xcoord_1": 3.474750912751886,
            "ycoord_1": 10.59070627297729,
            "src": ["bus", "47"],
            "xcoord_2": 3.758078588133269,
            "ycoord_2": 11.071221613230403,
            "dst": ["gen", "14"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "58"],
            "xcoord_1": 5.450053153058662,
            "ycoord_1": -2.705522388502449,
            "src": ["bus", "100"],
            "xcoord_2": 4.9783170352913615,
            "ycoord_2": -2.7553827642695534,
            "dst": ["load", "58"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "15"],
            "xcoord_1": -2.582947975278724,
            "ycoord_1": -16.203371975567702,
            "src": ["bus", "65"],
            "xcoord_2": -2.850109439077183,
            "ycoord_2": -16.683650840990897,
            "dst": ["gen", "15"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "80"],
            "xcoord_1": 1.5746424830228813,
            "ycoord_1": 6.776824941435928,
            "src": ["bus", "139"],
            "xcoord_2": 1.373597508792342,
            "ycoord_2": 7.05603792947048,
            "dst": ["load", "80"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "32"],
            "xcoord_1": 1.337109944863417,
            "ycoord_1": 12.634921424780108,
            "src": ["bus", "54"],
            "xcoord_2": 0.9714427384943751,
            "ycoord_2": 13.049152616070842,
            "dst": ["load", "32"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "96"],
            "xcoord_1": -8.560651875998216,
            "ycoord_1": -0.13573273847660344,
            "src": ["bus", "158"],
            "xcoord_2": -8.947059649621197,
            "ycoord_2": -0.1664978217316496,
            "dst": ["load", "96"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "69"],
            "xcoord_1": 1.9340511510379805,
            "ycoord_1": -4.94987024955586,
            "src": ["bus", "111"],
            "xcoord_2": 2.26452521717296,
            "ycoord_2": -5.303965645441738,
            "dst": ["load", "69"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "104"],
            "xcoord_1": -8.652184101504451,
            "ycoord_1": -2.062484713724486,
            "src": ["bus", "167"],
            "xcoord_2": -9.150822359653946,
            "ycoord_2": -2.2268984184850704,
            "dst": ["load", "104"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "14"],
            "xcoord_1": -8.645210906573567,
            "ycoord_1": 3.3160123546784868,
            "src": ["bus", "18"],
            "xcoord_2": -8.965642901619102,
            "ycoord_2": 3.7581916652539236,
            "dst": ["load", "14"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "77"],
            "xcoord_1": -0.3066099962752165,
            "ycoord_1": 8.695247042067091,
            "src": ["bus", "136"],
            "xcoord_2": -0.3749020173501937,
            "ycoord_2": 9.189010052976958,
            "dst": ["load", "77"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "55"],
            "xcoord_1": -1.775355609862317,
            "ycoord_1": -11.576017567961085,
            "src": ["bus", "82"],
            "xcoord_2": -2.1506640153035246,
            "ycoord_2": -11.377436972502599,
            "dst": ["load", "55"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "46"],
            "xcoord_1": 1.2063208364276938,
            "ycoord_1": -15.227533954078813,
            "src": ["bus", "70"],
            "xcoord_2": 1.7365655339551032,
            "ycoord_2": -15.268969450646685,
            "dst": ["load", "46"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "24"],
            "xcoord_1": 8.596469589091857,
            "ycoord_1": 7.451644145162169,
            "src": ["bus", "140"],
            "xcoord_2": 9.121941974737005,
            "ycoord_2": 7.301253586846822,
            "dst": ["gen", "24"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "12"],
            "xcoord_1": 3.533923133346283,
            "ycoord_1": 14.824629682460563,
            "src": ["bus", "43"],
            "xcoord_2": 3.9802818849665296,
            "ycoord_2": 15.162861462654638,
            "dst": ["gen", "12"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "82"],
            "xcoord_1": 7.234286908887775,
            "ycoord_1": 6.86689949662811,
            "src": ["bus", "141"],
            "xcoord_2": 7.678526626745218,
            "ycoord_2": 6.675477714392473,
            "dst": ["load", "82"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "5"],
            "xcoord_1": -6.8624807292416445,
            "ycoord_1": 3.593567974800628,
            "src": ["bus", "8"],
            "xcoord_2": -6.4549046224917435,
            "ycoord_2": 3.5420842254974425,
            "dst": ["load", "5"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "18"],
            "xcoord_1": -6.706053557891316,
            "ycoord_1": -18.35809961839324,
            "src": ["bus", "34"],
            "xcoord_2": -7.24246609426014,
            "ycoord_2": -18.368483932378176,
            "dst": ["load", "18"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "52"],
            "xcoord_1": -3.196906860895183,
            "ycoord_1": -13.797944581609622,
            "src": ["bus", "78"],
            "xcoord_2": -3.539762322895576,
            "ycoord_2": -13.59918543147941,
            "dst": ["load", "52"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "3"],
            "xcoord_1": -7.804605792774386,
            "ycoord_1": 1.4296039931036977,
            "src": ["bus", "5"],
            "xcoord_2": -8.170247394636036,
            "ycoord_2": 1.5858642002481076,
            "dst": ["load", "3"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "40"],
            "xcoord_1": 1.709594947756787,
            "ycoord_1": 8.799638781050305,
            "src": ["bus", "63"],
            "xcoord_2": 1.3096106944324746,
            "ycoord_2": 8.951589922303748,
            "dst": ["load", "40"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "86"],
            "xcoord_1": 3.266927691851823,
            "ycoord_1": 6.834224260326324,
            "src": ["bus", "145"],
            "xcoord_2": 3.473536585939941,
            "ycoord_2": 7.169515558688865,
            "dst": ["load", "86"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "17"],
            "xcoord_1": -5.544863769967152,
            "ycoord_1": -14.947884922313802,
            "src": ["bus", "31"],
            "xcoord_2": -5.911691524158917,
            "ycoord_2": -14.678810542910343,
            "dst": ["load", "17"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "103"],
            "xcoord_1": -9.115252818742539,
            "ycoord_1": 0.3307585101585479,
            "src": ["bus", "166"],
            "xcoord_2": -9.661703023815665,
            "ycoord_2": 0.3975168840499761,
            "dst": ["load", "103"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "9"],
            "xcoord_1": 0.3608200414926023,
            "ycoord_1": 7.0123862155487755,
            "src": ["bus", "12"],
            "xcoord_2": 0.1078337014005409,
            "ycoord_2": 6.692946954654585,
            "dst": ["load", "9"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "70"],
            "xcoord_1": 6.5108834368204995,
            "ycoord_1": -5.690253916834044,
            "src": ["bus", "112"],
            "xcoord_2": 6.696360670972739,
            "ycoord_2": -6.217093865651438,
            "dst": ["load", "70"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "59"],
            "xcoord_1": 5.737554169140038,
            "ycoord_1": -3.521365766445683,
            "src": ["bus", "101"],
            "xcoord_2": 5.318180380594384,
            "ycoord_2": -3.6077999291059397,
            "dst": ["load", "59"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "94"],
            "xcoord_1": -8.158822540489181,
            "ycoord_1": -2.574397105110883,
            "src": ["bus", "156"],
            "xcoord_2": -8.233399911746131,
            "ycoord_2": -2.9434986874415356,
            "dst": ["load", "94"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "54"],
            "xcoord_1": -4.392857604904344,
            "ycoord_1": -14.372286124665594,
            "src": ["bus", "80"],
            "xcoord_2": -4.785120856706572,
            "ycoord_2": -14.095424898512869,
            "dst": ["load", "54"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "34"],
            "xcoord_1": 2.465393797842762,
            "ycoord_1": 13.290118092572092,
            "src": ["bus", "57"],
            "xcoord_2": 2.2267367607957143,
            "ycoord_2": 13.776276512509403,
            "dst": ["load", "34"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "71"],
            "xcoord_1": 5.499424291974385,
            "ycoord_1": -4.794843837705786,
            "src": ["bus", "113"],
            "xcoord_2": 5.07901107892128,
            "ycoord_2": -4.8243724519105715,
            "dst": ["load", "71"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "22"],
            "xcoord_1": 6.378603277711028,
            "ycoord_1": 11.176397225528007,
            "src": ["bus", "40"],
            "xcoord_2": 6.535348380428816,
            "ycoord_2": 11.721443101359617,
            "dst": ["load", "22"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "25"],
            "xcoord_1": 3.541195095975967,
            "ycoord_1": 6.07870448437346,
            "src": ["bus", "144"],
            "xcoord_2": 4.041358272488818,
            "ycoord_2": 6.186011645622305,
            "dst": ["gen", "25"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "45"],
            "xcoord_1": -0.9759513509923304,
            "ycoord_1": -13.698703441804442,
            "src": ["bus", "69"],
            "xcoord_2": -0.5698304562255809,
            "ycoord_2": -13.54311166418967,
            "dst": ["load", "45"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "21"],
            "xcoord_1": 7.962722073099728,
            "ycoord_1": -2.5781377075781298,
            "src": ["bus", "116"],
            "xcoord_2": 8.485847391185569,
            "ycoord_2": -2.8999268151568036,
            "dst": ["gen", "21"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "27"],
            "xcoord_1": 4.9551300842418815,
            "ycoord_1": 10.422051040931837,
            "src": ["bus", "46"],
            "xcoord_2": 5.453861425193859,
            "ycoord_2": 10.8092607185519,
            "dst": ["load", "27"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "90"],
            "xcoord_1": 2.3294454184305207,
            "ycoord_1": 7.182495300863904,
            "src": ["bus", "151"],
            "xcoord_2": 2.11802839370647,
            "ycoord_2": 6.830504044133638,
            "dst": ["load", "90"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "67"],
            "xcoord_1": 6.608237644603893,
            "ycoord_1": 2.982723778600578,
            "src": ["bus", "109"],
            "xcoord_2": 7.156433603553064,
            "ycoord_2": 3.153830263674997,
            "dst": ["load", "67"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "6"],
            "xcoord_1": -2.3513172899947796,
            "ycoord_1": 10.412618803942882,
            "src": ["bus", "15"],
            "xcoord_2": -2.387206172350278,
            "ycoord_2": 10.967275434625106,
            "dst": ["gen", "6"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "79"],
            "xcoord_1": 1.2417336037371736,
            "ycoord_1": 6.136839120044452,
            "src": ["bus", "138"],
            "xcoord_2": 0.7797794414770737,
            "ycoord_2": 6.147054620664363,
            "dst": ["load", "79"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "28"],
            "xcoord_1": -10.152220778797588,
            "ycoord_1": 0.06982696069648588,
            "src": ["bus", "159"],
            "xcoord_2": -10.655890274074235,
            "ycoord_2": -0.1414303191594926,
            "dst": ["gen", "28"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "29"],
            "xcoord_1": -11.986574434909102,
            "ycoord_1": -3.555503686672993,
            "src": ["bus", "162"],
            "xcoord_2": -12.492256826902866,
            "ycoord_2": -3.3455137472679497,
            "dst": ["gen", "29"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "5"],
            "xcoord_1": -0.5104532450525182,
            "ycoord_1": 7.413988194094263,
            "src": ["bus", "13"],
            "xcoord_2": -1.0002550557536491,
            "ycoord_2": 7.274209096020664,
            "dst": ["gen", "5"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "21"],
            "xcoord_1": 2.708369202710757,
            "ycoord_1": 8.767406044170746,
            "src": ["bus", "37"],
            "xcoord_2": 2.355795601014588,
            "ycoord_2": 9.02534598086818,
            "dst": ["load", "21"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "73"],
            "xcoord_1": 7.962722073099728,
            "ycoord_1": -2.5781377075781298,
            "src": ["bus", "116"],
            "xcoord_2": 8.548203907941756,
            "ycoord_2": -2.4622064413687346,
            "dst": ["load", "73"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "68"],
            "xcoord_1": 7.990052488303614,
            "ycoord_1": 2.040165362843665,
            "src": ["bus", "110"],
            "xcoord_2": 8.585057872750014,
            "ycoord_2": 2.035713592213632,
            "dst": ["load", "68"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "31"],
            "xcoord_1": 0.8918806832481233,
            "ycoord_1": 11.371540241322283,
            "src": ["bus", "51"],
            "xcoord_2": 0.43703118336569347,
            "ycoord_2": 11.668778335246298,
            "dst": ["load", "31"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "88"],
            "xcoord_1": 7.272124016852829,
            "ycoord_1": 7.699772940737861,
            "src": ["bus", "149"],
            "xcoord_2": 7.794476436857593,
            "ycoord_2": 7.562008792579446,
            "dst": ["load", "88"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["gen", "18"],
            "xcoord_1": -4.41350356959988,
            "ycoord_1": -15.450308799139044,
            "src": ["bus", "79"],
            "xcoord_2": -4.270454092927834,
            "ycoord_2": -15.998398947804985,
            "dst": ["gen", "18"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "1"],
            "xcoord_1": -8.953015882201196,
            "ycoord_1": 5.46619592244634,
            "src": ["bus", "2"],
            "xcoord_2": -8.993059318366848,
            "ycoord_2": 5.94731282618763,
            "dst": ["load", "1"],
            "ComponentType": "connector"
          },
          {
            "source_id": ["load", "41"],
            "xcoord_1": -2.582947975278724,
            "ycoord_1": -16.203371975567702,
            "src": ["bus", "65"],
            "xcoord_2": -2.214463787312183,
            "ycoord_2": -16.628782506256247,
            "dst": ["load", "41"],
            "ComponentType": "connector"
          }
        ]
      },
      "encoding": {
        "x": {"type": "quantitative", "field": "xcoord_1"},
        "x2": {"type": "quantitative", "field": "xcoord_2"},
        "y": {"type": "quantitative", "field": "ycoord_1"},
        "y2": {"type": "quantitative", "field": "ycoord_2"},
        "size": {"value": 3},
        "strokeDash": {"value": [4, 4]},
        "color": {
          "field": "ComponentType",
          "type": "nominal",
          "title": "Connector",
          "scale": {"range": ["gray"]}
        }
      }
    },
    {
      "data": {
        "values": [
          {
            "zone": 1,
            "xcoord_1": 1.337109944863417,
            "bus_i": 54,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 54,
            "va": -1.2212360675463994,
            "vm": 0.9758863998872848,
            "ycoord_1": 12.634921424780108,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.737554169140038,
            "bus_i": 101,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 101,
            "va": -0.7405900576046938,
            "vm": 1.1080000094409843,
            "ycoord_1": -3.521365766445683,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 2.9076131555202838,
            "bus_i": 41,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 41,
            "va": -1.211516462452557,
            "vm": 0.9695809863599925,
            "ycoord_1": 12.094424301472516,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -2.582947975278724,
            "bus_i": 65,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 65,
            "va": -0.3333125112510453,
            "vm": 0.9576026810350359,
            "ycoord_1": -16.203371975567702,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 2.8046369824499515,
            "bus_i": 168,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 168,
            "va": -0.4747192066176541,
            "vm": 1.0858542196982186,
            "ycoord_1": -7.269465954463222,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -10.152220778797588,
            "bus_i": 159,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 159,
            "va": -0.411479143101113,
            "vm": 0.9550017076949125,
            "ycoord_1": 0.06982696069648588,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -2.7332383501182753,
            "bus_i": 88,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 88,
            "va": -0.29299423916753436,
            "vm": 1.0744210739450337,
            "ycoord_1": -9.226854578369348,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -0.9973323282540395,
            "bus_i": 26,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 26,
            "va": -0.9006279590214975,
            "vm": 1.0923615853891184,
            "ycoord_1": 5.630931117995459,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -2.9853002347545075,
            "bus_i": 77,
            "bus_type": 3,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 77,
            "va": 1.080430765557551e-28,
            "vm": 0.9121773681501381,
            "ycoord_1": -12.446457488409463,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -3.1253322225929434,
            "bus_i": 24,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 24,
            "va": -0.891320161357017,
            "vm": 1.0766635758277305,
            "ycoord_1": 6.805062156673902,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -1.7121725876750171,
            "bus_i": 23,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 23,
            "va": -0.9476296811832613,
            "vm": 1.0958832262817921,
            "ycoord_1": 8.16304869255958,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -7.944620534489298,
            "bus_i": 160,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 160,
            "va": -0.5764660093788818,
            "vm": 0.9515551876777817,
            "ycoord_1": 0.02733696047450284,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 7.272124016852829,
            "bus_i": 149,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 149,
            "va": -1.1388296937881166,
            "vm": 0.9513547321399254,
            "ycoord_1": 7.699772940737861,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 4.82342875137781,
            "bus_i": 59,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 59,
            "va": -1.1973639664185014,
            "vm": 0.9726837528680639,
            "ycoord_1": 10.724143900094685,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.533923133346283,
            "bus_i": 43,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 43,
            "va": -1.1909238925889263,
            "vm": 0.9490463660547427,
            "ycoord_1": 14.824629682460563,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 4.194640543112485,
            "bus_i": 122,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 122,
            "va": -0.8050210774042437,
            "vm": 1.0514378993057254,
            "ycoord_1": -2.1519400655324255,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 4.567056849261686,
            "bus_i": 175,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 175,
            "va": -1.1513305373180405,
            "vm": 1.0120176578081543,
            "ycoord_1": 4.630845320372646,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.349921821290035,
            "bus_i": 39,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 39,
            "va": -1.1898585736523266,
            "vm": 0.9790237829624029,
            "ycoord_1": 10.212066705855921,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.791782444616072,
            "bus_i": 143,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 143,
            "va": -1.3906459708641679,
            "vm": 0.9163894679030616,
            "ycoord_1": 6.872645153323294,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.5108834368204995,
            "bus_i": 112,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 112,
            "va": -0.5846955403487674,
            "vm": 0.9794272298315639,
            "ycoord_1": -5.690253916834044,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -6.706053557891316,
            "bus_i": 34,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 34,
            "va": -0.16895438261001103,
            "vm": 0.9599235419670814,
            "ycoord_1": -18.35809961839324,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.288497694606399,
            "bus_i": 137,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 137,
            "va": -1.295610366845095,
            "vm": 0.9351611858314404,
            "ycoord_1": 8.017442827193577,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.3825390774035613,
            "bus_i": 55,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 55,
            "va": -1.2026670102690802,
            "vm": 0.9704737576167858,
            "ycoord_1": 11.18557576154242,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -7.594936329616703,
            "bus_i": 17,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 17,
            "va": -0.6810559002587516,
            "vm": 0.9470246455450139,
            "ycoord_1": 2.729959980090072,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -7.368578146683048,
            "bus_i": 9,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 9,
            "va": -0.6447403590713923,
            "vm": 0.9019927249466959,
            "ycoord_1": 4.5420532229871045,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.1993660710793597,
            "bus_i": 172,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 172,
            "va": -0.47739183787999384,
            "vm": 1.1080000108472583,
            "ycoord_1": -6.811646757266726,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 0.3608200414926023,
            "bus_i": 12,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 12,
            "va": -0.8933328842879674,
            "vm": 1.0459971995866433,
            "ycoord_1": 7.0123862155487755,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -0.698945900187648,
            "bus_i": 20,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 20,
            "va": -0.8905810985286082,
            "vm": 1.0535941521200907,
            "ycoord_1": 6.104614406914998,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -2.4135076494920717,
            "bus_i": 14,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 14,
            "va": -0.8805127409685679,
            "vm": 1.0605568019892428,
            "ycoord_1": 5.783900296412953,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -8.652184101504451,
            "bus_i": 167,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 167,
            "va": -0.5250522331190591,
            "vm": 0.9305095190458567,
            "ycoord_1": -2.062484713724486,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 7.390401220901909,
            "bus_i": 127,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 127,
            "va": -0.7582738563120176,
            "vm": 1.0033605691162473,
            "ycoord_1": -5.63250220726105,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 0.5512593995908336,
            "bus_i": 96,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 96,
            "va": -0.3114538406788824,
            "vm": 1.0774564418033679,
            "ycoord_1": -10.767458537922,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.313880288542819,
            "bus_i": 123,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 123,
            "va": -0.909558698513902,
            "vm": 0.997107840215182,
            "ycoord_1": -1.456670867443977,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 4.272861372650405,
            "bus_i": 177,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 177,
            "va": -1.1513615953797731,
            "vm": 1.0120464596821452,
            "ycoord_1": 4.484537402781916,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -2.5923649137979963,
            "bus_i": 19,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 19,
            "va": -0.9566842111421028,
            "vm": 1.0679923285968962,
            "ycoord_1": 8.602714876839922,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.9966125970823367,
            "bus_i": 179,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 179,
            "va": -1.1519639693981272,
            "vm": 1.0106045165504856,
            "ycoord_1": 4.345982616526038,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -6.71400386533364,
            "bus_i": 35,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 35,
            "va": -0.13883454510004994,
            "vm": 0.9714764279537387,
            "ycoord_1": -19.529716683562487,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 7.578514443754773,
            "bus_i": 131,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 131,
            "va": -0.9433175089508861,
            "vm": 0.9715815879783706,
            "ycoord_1": -1.6924347893990936,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -1.777914626500966,
            "bus_i": 21,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 21,
            "va": -0.8832062989884866,
            "vm": 1.062310682351365,
            "ycoord_1": 5.673107326330497,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.6317004200194547,
            "bus_i": 83,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 83,
            "va": -0.44182340163622896,
            "vm": 1.0941717990438231,
            "ycoord_1": -7.613587366331143,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -6.724136334279646,
            "bus_i": 45,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 45,
            "va": -0.6400739221660592,
            "vm": 0.9405479658579605,
            "ycoord_1": -1.441532171152938,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.5746424830228813,
            "bus_i": 139,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 139,
            "va": -0.9759054167764885,
            "vm": 1.0295293742664782,
            "ycoord_1": 6.776824941435928,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -7.534247312781103,
            "bus_i": 85,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 85,
            "va": -0.09297060179907124,
            "vm": 0.9144838183915506,
            "ycoord_1": -3.740290995346261,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.699777492725116,
            "bus_i": 105,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 105,
            "va": -0.8109301907938025,
            "vm": 1.103579976848186,
            "ycoord_1": -3.2087510332767906,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -6.742356899702366,
            "bus_i": 30,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 30,
            "va": 0.14607872781485848,
            "vm": 0.9958762057953547,
            "ycoord_1": -14.969398420013535,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -7.979606981263609,
            "bus_i": 3,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 3,
            "va": -0.8545965453375657,
            "vm": 0.9278097226283777,
            "ycoord_1": 4.4870435571206295,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -4.771598056693595,
            "bus_i": 81,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 81,
            "va": -0.24508474282888068,
            "vm": 1.0596699724447571,
            "ycoord_1": -6.5393235734470565,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 0.327243114994248,
            "bus_i": 27,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 27,
            "va": -0.9548603665913237,
            "vm": 1.0729084862695277,
            "ycoord_1": 6.0494800617984685,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -2.51319149743886,
            "bus_i": 75,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 75,
            "va": -0.17682212831541355,
            "vm": 1.0557573527274091,
            "ycoord_1": -13.520320222094309,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.662986643081376,
            "bus_i": 50,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 50,
            "va": -1.221264643362927,
            "vm": 0.9712881838088961,
            "ycoord_1": 13.486534737912917,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -11.986574434909102,
            "bus_i": 162,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 162,
            "va": -0.5025778631025016,
            "vm": 0.8979999935546089,
            "ycoord_1": -3.555503686672993,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.709594947756787,
            "bus_i": 63,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 63,
            "va": -1.1259896466809463,
            "vm": 0.9977423658948277,
            "ycoord_1": 8.799638781050305,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 0.029947324915892762,
            "bus_i": 92,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 92,
            "va": -0.31039720182554903,
            "vm": 1.0778262527287528,
            "ycoord_1": -10.382449148053658,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 2.6581121798554723,
            "bus_i": 120,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 120,
            "va": -0.6704768545491782,
            "vm": 1.092835832765139,
            "ycoord_1": -4.056554490023561,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -2.586957098024853,
            "bus_i": 87,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 87,
            "va": -0.25136056186711137,
            "vm": 1.0529305396534248,
            "ycoord_1": -10.44039151600781,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.2860760552468165,
            "bus_i": 117,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 117,
            "va": -0.9412863775063213,
            "vm": 1.0725510177763544,
            "ycoord_1": -2.3455738743445234,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 4.613897791497915,
            "bus_i": 178,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 178,
            "va": -1.1176909331224716,
            "vm": 1.0127440166745385,
            "ycoord_1": 3.1705925882334847,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 0.0989363304327515,
            "bus_i": 89,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 89,
            "va": -0.3778899352443535,
            "vm": 1.0933532569475168,
            "ycoord_1": -7.375449825459387,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 4.909438858133046,
            "bus_i": 176,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 176,
            "va": -1.117111260737899,
            "vm": 1.013765795098089,
            "ycoord_1": 3.3540096940732385,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -10.780746585217953,
            "bus_i": 161,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 161,
            "va": -0.5225733384658746,
            "vm": 0.9340802642818979,
            "ycoord_1": -3.367085392453155,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 4.494669088362759,
            "bus_i": 146,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 146,
            "va": -1.1899753473682984,
            "vm": 0.9572145528033874,
            "ycoord_1": 7.128098284129433,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 2.6837248224735206,
            "bus_i": 142,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 142,
            "va": -1.126641858485816,
            "vm": 0.9933979548686792,
            "ycoord_1": 6.596439630385675,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -4.392857604904344,
            "bus_i": 80,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 80,
            "va": 0.0307221097321634,
            "vm": 1.0168583449941178,
            "ycoord_1": -14.372286124665594,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.499424291974385,
            "bus_i": 113,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 113,
            "va": -0.6535848478232571,
            "vm": 1.1019050461680984,
            "ycoord_1": -4.794843837705786,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 7.990052488303614,
            "bus_i": 110,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 110,
            "va": -1.1081849639249601,
            "vm": 0.9958811668827307,
            "ycoord_1": 2.040165362843665,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -9.506666033022814,
            "bus_i": 157,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 157,
            "va": -0.49772898760092965,
            "vm": 0.9329339106373624,
            "ycoord_1": -3.082762528046021,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 2.465393797842762,
            "bus_i": 57,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 57,
            "va": -1.220902815051723,
            "vm": 0.9727550246488803,
            "ycoord_1": 13.290118092572092,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -9.068026789075981,
            "bus_i": 165,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 165,
            "va": -0.5252941514228475,
            "vm": 0.9345800727264129,
            "ycoord_1": -0.9465448312490607,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.2895526556404187,
            "bus_i": 173,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 173,
            "va": -0.5909740805213437,
            "vm": 1.1080000078835741,
            "ycoord_1": -5.853040714518366,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.9185067582720627,
            "bus_i": 171,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 171,
            "va": -0.5876304330494242,
            "vm": 1.041277694550201,
            "ycoord_1": -6.613885700789182,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 8.253496577573381,
            "bus_i": 130,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 130,
            "va": -0.8260578801635717,
            "vm": 0.9923589858926913,
            "ycoord_1": -3.1134063876729683,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -2.3513172899947796,
            "bus_i": 15,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 15,
            "va": -0.8723419443066097,
            "vm": 0.9717269565104789,
            "ycoord_1": 10.412618803942882,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.940060632633119,
            "bus_i": 61,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 61,
            "va": -1.1962151041822817,
            "vm": 0.9593512659599105,
            "ycoord_1": 8.695360982524589,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 0.4763277156196318,
            "bus_i": 67,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 67,
            "va": -0.23333512178294535,
            "vm": 0.9991270665575783,
            "ycoord_1": -15.839854535495556,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.67870527265813,
            "bus_i": 108,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 108,
            "va": -1.1048655764001343,
            "vm": 1.0045765575499603,
            "ycoord_1": 2.4732001498869347,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.450053153058662,
            "bus_i": 100,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 100,
            "va": -0.8539343419833098,
            "vm": 1.080885502647569,
            "ycoord_1": -2.705522388502449,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 4.9551300842418815,
            "bus_i": 46,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 46,
            "va": -1.1844947983660254,
            "vm": 0.975402496754024,
            "ycoord_1": 10.422051040931837,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 2.614262207005894,
            "bus_i": 170,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 170,
            "va": -0.4786566868491854,
            "vm": 1.084909148890299,
            "ycoord_1": -6.994268678500439,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 2.3294454184305207,
            "bus_i": 151,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 151,
            "va": -1.1670210505911618,
            "vm": 0.979530467257058,
            "ycoord_1": 7.182495300863904,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 0.026869806197909345,
            "bus_i": 68,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 68,
            "va": -0.2103408835257488,
            "vm": 0.9967049360539921,
            "ycoord_1": -14.724775932477018,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 2.6141040513537583,
            "bus_i": 56,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 56,
            "va": -1.1709321394315912,
            "vm": 0.9883011496566414,
            "ycoord_1": 10.124811492135617,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.992622794425554,
            "bus_i": 147,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 147,
            "va": -0.8063769984947495,
            "vm": 1.0119158921697753,
            "ycoord_1": 5.876898523064453,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -2.1484066003699978,
            "bus_i": 76,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 76,
            "va": -0.1581822032139428,
            "vm": 1.027549272750485,
            "ycoord_1": -12.859001008859403,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -3.692206481171382,
            "bus_i": 180,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 180,
            "va": -0.28810824971940746,
            "vm": 1.0590686407540857,
            "ycoord_1": -7.286257317497673,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.567285460099726,
            "bus_i": 135,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 135,
            "va": -1.0946317515796111,
            "vm": 1.0056518365676204,
            "ycoord_1": 1.5598848026397931,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 4.159413341140184,
            "bus_i": 48,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 48,
            "va": -1.185369824228437,
            "vm": 0.9738827136642927,
            "ycoord_1": 9.980773627174665,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 8.324667791812672,
            "bus_i": 103,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 103,
            "va": -0.9493034617842883,
            "vm": 0.8979999902377835,
            "ycoord_1": 2.3626143144783915,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -5.868738226793299,
            "bus_i": 32,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 32,
            "va": -0.08246713472526447,
            "vm": 1.1079999877738838,
            "ycoord_1": -16.22185962995727,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.608237644603893,
            "bus_i": 109,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 109,
            "va": -1.1352158509297383,
            "vm": 1.108000010977602,
            "ycoord_1": 2.982723778600578,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -8.953015882201196,
            "bus_i": 2,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 2,
            "va": -0.9676903216592184,
            "vm": 0.9320459995333495,
            "ycoord_1": 5.46619592244634,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -8.277100297842228,
            "bus_i": 155,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 155,
            "va": -0.5364636921936599,
            "vm": 0.9385264467724765,
            "ycoord_1": -1.1997830477152982,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 0.8918806832481233,
            "bus_i": 51,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 51,
            "va": -1.2163430615993387,
            "vm": 0.9819158590178501,
            "ycoord_1": 11.371540241322283,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 0.989367532280702,
            "bus_i": 53,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 53,
            "va": -1.2019206571457852,
            "vm": 0.9864196863793944,
            "ycoord_1": 10.062206101158164,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.310014567425135,
            "bus_i": 106,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 106,
            "va": -0.8256859923817721,
            "vm": 1.0989742609042725,
            "ycoord_1": -3.1934257453533235,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.9340511510379805,
            "bus_i": 111,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 111,
            "va": -0.626333858198961,
            "vm": 1.096642304960577,
            "ycoord_1": -4.94987024955586,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 7.234286908887775,
            "bus_i": 141,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 141,
            "va": -1.521288520378695,
            "vm": 0.91437888114028,
            "ycoord_1": 6.86689949662811,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 0.8834643298801269,
            "bus_i": 93,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 93,
            "va": -0.3562060349828635,
            "vm": 1.0892576736130561,
            "ycoord_1": -9.631389845671203,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -6.704365173283323,
            "bus_i": 10,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 10,
            "va": -0.703354292301475,
            "vm": 0.928851873955924,
            "ycoord_1": 4.3405573084197755,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.00642934799612,
            "bus_i": 154,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 154,
            "va": -1.2089158061042482,
            "vm": 0.9376901001583912,
            "ycoord_1": 6.409774994684109,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.3168755806874315,
            "bus_i": 49,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 49,
            "va": -1.1470482373718283,
            "vm": 1.0125367487907242,
            "ycoord_1": 8.791126181171796,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -7.804605792774386,
            "bus_i": 5,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 5,
            "va": -0.34871679704232644,
            "vm": 1.0079521979549886,
            "ycoord_1": 1.4296039931036977,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 4.216496329354124,
            "bus_i": 62,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 62,
            "va": -1.1951761289868343,
            "vm": 0.9716328899566167,
            "ycoord_1": 10.97952291234987,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -1.237202186874417,
            "bus_i": 90,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 90,
            "va": -0.33801303002991573,
            "vm": 1.0868558372563932,
            "ycoord_1": -7.566049706071663,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -7.6311220296463045,
            "bus_i": 164,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 164,
            "va": -0.610407973130123,
            "vm": 0.9496358094283845,
            "ycoord_1": 1.029759536888213,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -2.5251403129887002,
            "bus_i": 86,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 86,
            "va": -0.3267905610543884,
            "vm": 1.0856890349694792,
            "ycoord_1": -7.975737591394368,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.998654486753749,
            "bus_i": 126,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 126,
            "va": -0.6620953452267813,
            "vm": 1.0247898492245577,
            "ycoord_1": -6.495374909367294,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.0386713601631965,
            "bus_i": 152,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 152,
            "va": -1.1329143106750186,
            "vm": 1.0071399471369222,
            "ycoord_1": 7.83576932851482,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -0.2951832353684811,
            "bus_i": 71,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 71,
            "va": -0.21309735669477906,
            "vm": 0.9925918365514218,
            "ycoord_1": -15.789138456274934,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 2.708369202710757,
            "bus_i": 37,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 37,
            "va": -1.0979946555669116,
            "vm": 1.003034271776008,
            "ycoord_1": 8.767406044170746,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -6.99321782656596,
            "bus_i": 6,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 6,
            "va": -0.3264359026619367,
            "vm": 1.0061684197823648,
            "ycoord_1": 1.219527531714384,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.968460662172925,
            "bus_i": 125,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 125,
            "va": -0.7582738563120176,
            "vm": 1.0033605691162473,
            "ycoord_1": -5.361032617439704,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.763339640419612,
            "bus_i": 98,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 98,
            "va": -0.3975820479887767,
            "vm": 1.0954401230647597,
            "ycoord_1": -8.781385331477843,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.241307039158459,
            "bus_i": 174,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 174,
            "va": -1.1170261535463537,
            "vm": 1.0136873414905205,
            "ycoord_1": 3.537938064662972,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -5.5014849094354625,
            "bus_i": 7,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 7,
            "va": -0.7186874415949356,
            "vm": 0.9993805428276605,
            "ycoord_1": 4.028144627632823,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 8.596469589091857,
            "bus_i": 140,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 140,
            "va": -1.4840321568038384,
            "vm": 0.9237899920140132,
            "ycoord_1": 7.451644145162169,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.3697238346373215,
            "bus_i": 107,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 107,
            "va": -1.1057739040010288,
            "vm": 0.9987298279975454,
            "ycoord_1": 1.8236599089250978,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.794811219772272,
            "bus_i": 102,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 102,
            "va": -1.0418014281487393,
            "vm": 0.9861805812108818,
            "ycoord_1": 2.0872760394909333,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -0.9759513509923304,
            "bus_i": 69,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 69,
            "va": -0.18916479201538366,
            "vm": 1.0250670185088335,
            "ycoord_1": -13.698703441804442,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.4591141951750113,
            "bus_i": 97,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 97,
            "va": -0.3578511371599923,
            "vm": 1.0887485585206667,
            "ycoord_1": -9.949978626015065,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -10.00478522927859,
            "bus_i": 4,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 4,
            "va": -0.9209380958435338,
            "vm": 0.9793372423381078,
            "ycoord_1": 6.169400729940089,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -0.5104532450525182,
            "bus_i": 13,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 13,
            "va": -0.8567331020946117,
            "vm": 0.9575936332238474,
            "ycoord_1": 7.413988194094263,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -0.3066099962752165,
            "bus_i": 136,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 136,
            "va": -1.0848623091902059,
            "vm": 1.0345432431392712,
            "ycoord_1": 8.695247042067091,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.606608663061542,
            "bus_i": 134,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 134,
            "va": -0.9908357629825002,
            "vm": 0.980208461482633,
            "ycoord_1": -0.2686518712961553,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.304656182607169,
            "bus_i": 133,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 133,
            "va": -1.0816538863882985,
            "vm": 1.011855872896291,
            "ycoord_1": 1.072683474926963,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.5976535934923517,
            "bus_i": 148,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 148,
            "va": -0.5719304407446547,
            "vm": 0.9937649159582098,
            "ycoord_1": 4.975145056896985,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 7.896124447726408,
            "bus_i": 118,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 118,
            "va": -0.8967232524271483,
            "vm": 0.9926773236218047,
            "ycoord_1": -0.9973273532489956,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.523415413186612,
            "bus_i": 38,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 38,
            "va": -1.1604925887004154,
            "vm": 1.0195898352380044,
            "ycoord_1": 9.368670496620148,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 7.962722073099728,
            "bus_i": 116,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 116,
            "va": -0.9000270480657226,
            "vm": 0.9737817284090939,
            "ycoord_1": -2.5781377075781298,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -2.9049110743862347,
            "bus_i": 66,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 66,
            "va": -0.3550862636304637,
            "vm": 1.0387374218097407,
            "ycoord_1": -14.872306845762566,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -8.645210906573567,
            "bus_i": 18,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 18,
            "va": -0.6453697580525478,
            "vm": 0.8979999906285232,
            "ycoord_1": 3.3160123546784868,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.69328252766342,
            "bus_i": 132,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 132,
            "va": -0.9780967281689438,
            "vm": 0.9806095854414743,
            "ycoord_1": -0.14620535613076163,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -3.3973348766006612,
            "bus_i": 29,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 29,
            "va": -0.8627352450461783,
            "vm": 1.0617579037986842,
            "ycoord_1": 5.129912553047715,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -3.196906860895183,
            "bus_i": 78,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 78,
            "va": -0.09421356099582699,
            "vm": 1.0425506911731746,
            "ycoord_1": -13.797944581609622,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -4.19230474935668,
            "bus_i": 74,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 74,
            "va": -0.09528229433741595,
            "vm": 1.0629509570892035,
            "ycoord_1": -13.279755678360784,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.393298807188771,
            "bus_i": 119,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 119,
            "va": -0.96392316235064,
            "vm": 0.9677494799052768,
            "ycoord_1": -1.2407033305314674,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.1452912055366533,
            "bus_i": 42,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 42,
            "va": -1.21284600790715,
            "vm": 0.9786296081258795,
            "ycoord_1": 13.680915993369394,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -6.225254160215949,
            "bus_i": 33,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 33,
            "va": -0.11141679128767813,
            "vm": 0.995276594215374,
            "ycoord_1": -17.337527122327984,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -4.456594501196872,
            "bus_i": 28,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 28,
            "va": -0.731983037587573,
            "vm": 1.0108282216891897,
            "ycoord_1": 4.616786480103847,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.295554514974238,
            "bus_i": 52,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 52,
            "va": -1.2019206571457852,
            "vm": 0.9864196863793944,
            "ycoord_1": 10.1227343079207,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.359106507172292,
            "bus_i": 121,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 121,
            "va": -0.7580969269369169,
            "vm": 1.068451517917734,
            "ycoord_1": -3.108945431283654,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 7.89158596623974,
            "bus_i": 115,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 115,
            "va": -0.7866035419841575,
            "vm": 0.9957239316480223,
            "ycoord_1": -4.420852156933664,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -6.8288461399193405,
            "bus_i": 163,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 163,
            "va": -0.6376009629496545,
            "vm": 0.9495016082939004,
            "ycoord_1": 2.3305110968658815,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.4412401727585658,
            "bus_i": 58,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 58,
            "va": -1.2142000672523996,
            "vm": 0.9706752602661914,
            "ycoord_1": 12.546285075297023,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -3.52611392839881,
            "bus_i": 25,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 25,
            "va": -0.9460236351630172,
            "vm": 1.0813714839536013,
            "ycoord_1": 7.93856527397803,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 4.797661224773821,
            "bus_i": 114,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 114,
            "va": -0.6215274196458487,
            "vm": 1.0268083526973069,
            "ycoord_1": -5.805806579788367,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -9.115252818742539,
            "bus_i": 166,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 166,
            "va": -0.5427280276080093,
            "vm": 0.9539460107042592,
            "ycoord_1": 0.3307585101585479,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -5.544863769967152,
            "bus_i": 31,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 31,
            "va": 0.100527407601252,
            "vm": 1.0348167368761143,
            "ycoord_1": -14.947884922313802,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -7.042280613585079,
            "bus_i": 44,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 44,
            "va": -0.6666827831324528,
            "vm": 0.9372245115265261,
            "ycoord_1": -0.5109136690599699,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.709806384612673,
            "bus_i": 169,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 169,
            "va": -0.5851926460744419,
            "vm": 1.0419097202955845,
            "ycoord_1": -6.322267237358686,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 7.221396753177309,
            "bus_i": 129,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 129,
            "va": -0.9277003802120674,
            "vm": 0.9826415599574748,
            "ycoord_1": -1.7223493903961782,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.774481416308844,
            "bus_i": 150,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 150,
            "va": -1.237328848375825,
            "vm": 0.9513512290081793,
            "ycoord_1": 7.506455742917375,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.1956168832981855,
            "bus_i": 94,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 94,
            "va": -0.3954157743017717,
            "vm": 1.0959929229494207,
            "ycoord_1": -8.547510440517486,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -5.709561810289099,
            "bus_i": 99,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 99,
            "va": -0.1564885372723937,
            "vm": 1.046182796618183,
            "ycoord_1": -5.672413338267956,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.474750912751886,
            "bus_i": 47,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 47,
            "va": -1.1627076304636614,
            "vm": 0.9429933724434634,
            "ycoord_1": 10.59070627297729,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -1.9267106904838955,
            "bus_i": 73,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 73,
            "va": -0.08631619329482701,
            "vm": 1.099468580345489,
            "ycoord_1": -14.567285363567217,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -1.775355609862317,
            "bus_i": 82,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 82,
            "va": -0.22547150557165896,
            "vm": 1.039913041979447,
            "ycoord_1": -11.576017567961085,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -4.41350356959988,
            "bus_i": 79,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 79,
            "va": 0.179286113606792,
            "vm": 0.9189888965078136,
            "ycoord_1": -15.450308799139044,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -6.514364024339423,
            "bus_i": 84,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 84,
            "va": -0.10852065334334945,
            "vm": 0.9665545948342911,
            "ycoord_1": -4.700354503237901,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.651142574970868,
            "bus_i": 104,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 104,
            "va": -1.0778242615319467,
            "vm": 0.9995576595250322,
            "ycoord_1": 0.8429257077377248,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.702988226368118,
            "bus_i": 124,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 124,
            "va": -0.6620953452267813,
            "vm": 1.0247898492245577,
            "ycoord_1": -6.248668613130761,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.2063208364276938,
            "bus_i": 70,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 70,
            "va": -0.2047392592793926,
            "vm": 0.9739445712245703,
            "ycoord_1": -15.227533954078813,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -6.8624807292416445,
            "bus_i": 8,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 8,
            "va": -0.6979936368110495,
            "vm": 0.9306766402547578,
            "ycoord_1": 3.593567974800628,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 2.4013555355442286,
            "bus_i": 64,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 64,
            "va": -1.0985238093202854,
            "vm": 1.0028440620349706,
            "ycoord_1": 7.842038872862255,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -1.0768584895871625,
            "bus_i": 91,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 91,
            "va": -0.2693212158720146,
            "vm": 1.0599988115364873,
            "ycoord_1": -10.874746697080584,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 5.112638549506675,
            "bus_i": 60,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 60,
            "va": -1.181701634798059,
            "vm": 0.9753739776683109,
            "ycoord_1": 9.429250208742829,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -8.560651875998216,
            "bus_i": 158,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 158,
            "va": -0.4681849307549748,
            "vm": 0.9422543080826519,
            "ycoord_1": -0.13573273847660344,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -8.158822540489181,
            "bus_i": 156,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 156,
            "va": -0.4764372035408012,
            "vm": 0.9284393801605473,
            "ycoord_1": -2.574397105110883,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.541195095975967,
            "bus_i": 144,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 144,
            "va": -1.1411403742835318,
            "vm": 0.9374610334670845,
            "ycoord_1": 6.07870448437346,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -0.42354766030365193,
            "bus_i": 22,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 22,
            "va": -0.9027289182946622,
            "vm": 1.0804790268139142,
            "ycoord_1": 7.830091502822305,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -9.174263246773027,
            "bus_i": 11,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 11,
            "va": -0.1185079239043067,
            "vm": 1.004163379010549,
            "ycoord_1": 1.8294655176951242,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -1.632659859519686,
            "bus_i": 16,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 16,
            "va": -0.9527341451309902,
            "vm": 1.0635540017536185,
            "ycoord_1": 9.223783057196435,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 6.378603277711028,
            "bus_i": 40,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 40,
            "va": -1.1975728298836446,
            "vm": 0.9871630084300366,
            "ycoord_1": 11.176397225528007,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -0.7267952954511313,
            "bus_i": 72,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 72,
            "va": -0.19061176138047245,
            "vm": 1.0251107074283368,
            "ycoord_1": -14.647782426099669,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 7.802921637370668,
            "bus_i": 128,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 3,
            "vmin": 0.898,
            "index": 128,
            "va": -0.8213326116401531,
            "vm": 1.001573811565116,
            "ycoord_1": -3.1254926060606096,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.266927691851823,
            "bus_i": 145,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 145,
            "va": -1.1722568183248092,
            "vm": 0.9620487065069607,
            "ycoord_1": 6.834224260326324,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -8.240508028688927,
            "bus_i": 36,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 36,
            "va": -0.04052433631687899,
            "vm": 0.924897960384997,
            "ycoord_1": -4.644614456048859,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": -0.649505517748979,
            "bus_i": 95,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 1,
            "vmin": 0.898,
            "index": 95,
            "va": -0.26984816868458505,
            "vm": 1.0597748022551186,
            "ycoord_1": -11.239265392173284,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 1.2417336037371736,
            "bus_i": 138,
            "bus_type": 2,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 138,
            "va": -0.9394264335623594,
            "vm": 1.0678631467176314,
            "ycoord_1": 6.136839120044452,
            "base_kv": 1
          },
          {
            "zone": 1,
            "xcoord_1": 3.905849839361585,
            "bus_i": 153,
            "bus_type": 1,
            "vmax": 1.108,
            "ComponentType": "bus",
            "area": 2,
            "vmin": 0.898,
            "index": 153,
            "va": -1.163512449015531,
            "vm": 1.0028788261851274,
            "ycoord_1": 5.612903107574458,
            "base_kv": 1
          }
        ]
      },
      "mark": {
        "tooltip": {"content": "data"},
        "opacity": 1,
        "type": "point",
        "shape": "triangle-down"
      },
      "encoding": {
        "x": {"type": "quantitative", "field": "xcoord_1"},
        "y": {"type": "quantitative", "field": "ycoord_1"},
        "size": {"value": 50},
        "color": {
          "field": "ComponentType",
          "type": "nominal",
          "title": "Bus",
          "scale": {"range": ["purple"]}
        }
      }
    },
    {
      "data": {
        "values": [
          {
            "pg": 9.292787695505663,
            "model": 2,
            "xcoord_1": 9.121941974737005,
            "qg": 7.79698497327576,
            "pmax": 61.452200000000005,
            "pg_cost": 29315.45739103369,
            "ComponentType": "gen",
            "mbase": 6400,
            "index": 24,
            "qmax": 21.4972,
            "gen_status": 1,
            "qmin": -9.610199999999999,
            "ycoord_1": 7.301253586846822,
            "pmin": 7.9429
          },
          {
            "pg": 15.875565938858532,
            "model": 2,
            "xcoord_1": -9.743362925615035,
            "qg": 1.5264765874036574,
            "pmax": 39.5696,
            "pg_cost": 10447.279716525856,
            "ComponentType": "gen",
            "mbase": 4100,
            "index": 4,
            "qmax": 8.9903,
            "gen_status": 1,
            "qmin": -9.3491,
            "ycoord_1": 1.7656358012291629,
            "pmin": 8.4826
          },
          {
            "pg": 3.0504999696686497,
            "model": 2,
            "xcoord_1": -10.147924484651982,
            "qg": 0.22239348511963672,
            "pmax": 16.8312,
            "pg_cost": 8274.486658626158,
            "ComponentType": "gen",
            "mbase": 1600,
            "index": 1,
            "qmax": 3.2028,
            "gen_status": 1,
            "qmin": -3.3616,
            "ycoord_1": 6.6977519486451955,
            "pmin": 3.0505
          },
          {
            "pg": 1.2692999874248283,
            "model": 2,
            "xcoord_1": 3.9802818849665296,
            "qg": 0.5977509898124009,
            "pmax": 6.7396,
            "pg_cost": 4471.999492715137,
            "ComponentType": "gen",
            "mbase": 650,
            "index": 12,
            "qmax": 3.1104000000000003,
            "gen_status": 1,
            "qmin": -1.6799000000000002,
            "ycoord_1": 15.162861462654638,
            "pmin": 1.2693
          },
          {
            "pg": 1.6358999837169539,
            "model": 2,
            "xcoord_1": -12.492256826902866,
            "qg": 0.9760216823597081,
            "pmax": 8.3966,
            "pg_cost": 8159.223265466594,
            "ComponentType": "gen",
            "mbase": 900,
            "index": 29,
            "qmax": 93.5949,
            "gen_status": 1,
            "qmin": -105.34819999999999,
            "ycoord_1": -3.3455137472679497,
            "pmin": 1.6359000000000001
          },
          {
            "pg": 4.091199959357152,
            "model": 2,
            "xcoord_1": 7.078498443253526,
            "qg": -1.4827415065433607,
            "pmax": 22.4711,
            "pg_cost": 7856.70071730987,
            "ComponentType": "gen",
            "mbase": 2100,
            "index": 20,
            "qmax": 4.2105,
            "gen_status": 1,
            "qmin": -4.5469,
            "ycoord_1": -5.937964505272944,
            "pmin": 4.0912
          },
          {
            "pg": 2.3107999770548266,
            "model": 2,
            "xcoord_1": -6.606307756999179,
            "qg": -0.12464098295156799,
            "pmax": 19.381800000000002,
            "pg_cost": 5954.428479715283,
            "ComponentType": "gen",
            "mbase": 2100,
            "index": 2,
            "qmax": 3.7883,
            "gen_status": 1,
            "qmin": -4.4056999999999995,
            "ycoord_1": 1.4657716732123682,
            "pmin": 2.3108
          },
          {
            "pg": 15.653199843628489,
            "model": 2,
            "xcoord_1": -2.387206172350278,
            "qg": 2.4262821122902993,
            "pmax": 53.9353,
            "pg_cost": 43585.245501874415,
            "ComponentType": "gen",
            "mbase": 5300,
            "index": 6,
            "qmax": 14.0528,
            "gen_status": 1,
            "qmin": -6.831900000000001,
            "ycoord_1": 10.967275434625106,
            "pmin": 15.6532
          },
          {
            "pg": 5.983299940396969,
            "model": 2,
            "xcoord_1": 4.041358272488818,
            "qg": -1.692393078674455,
            "pmax": 31.3512,
            "pg_cost": 13372.227217621688,
            "ComponentType": "gen",
            "mbase": 3400,
            "index": 25,
            "qmax": 8.566,
            "gen_status": 1,
            "qmin": -3.3232999999999997,
            "ycoord_1": 6.186011645622305,
            "pmin": 5.983300000000001
          },
          {
            "pg": 3.1256999688980787,
            "model": 2,
            "xcoord_1": 1.0944147013105332,
            "qg": 3.07089996916719,
            "pmax": 20.4361,
            "pg_cost": 8835.681474011557,
            "ComponentType": "gen",
            "mbase": 2000,
            "index": 23,
            "qmax": 3.0709,
            "gen_status": 1,
            "qmin": -3.4501999999999997,
            "ycoord_1": 5.642902219882973,
            "pmin": 3.1257
          },
          {
            "pg": 15.781499842211806,
            "model": 2,
            "xcoord_1": 8.418803143994102,
            "qg": 19.847638084947068,
            "pmax": 73.8677,
            "pg_cost": 196751.9670338145,
            "ComponentType": "gen",
            "mbase": 6900,
            "index": 22,
            "qmax": 27.358,
            "gen_status": 1,
            "qmin": -6.804500000000001,
            "ycoord_1": -0.8080247372169008,
            "pmin": 15.781500000000001
          },
          {
            "pg": 0.20849999007679496,
            "model": 2,
            "xcoord_1": 6.915348328483314,
            "qg": 0.34523104790890013,
            "pmax": 3.6260000000000003,
            "pg_cost": 1029.0493241241345,
            "ComponentType": "gen",
            "mbase": 400,
            "index": 11,
            "qmax": 2.4718999999999998,
            "gen_status": 1,
            "qmin": -1.5068000000000001,
            "ycoord_1": 11.27254565997473,
            "pmin": 0.20850000000000002
          },
          {
            "pg": 4.928499950950103,
            "model": 2,
            "xcoord_1": -7.025984941711046,
            "qg": 4.794311108377554,
            "pmax": 35.284,
            "pg_cost": 10789.294173771736,
            "ComponentType": "gen",
            "mbase": 3600,
            "index": 13,
            "qmax": 7.6595,
            "gen_status": 1,
            "qmin": -5.8638,
            "ycoord_1": -1.87211574439143,
            "pmin": 4.9285000000000005
          },
          {
            "pg": 5.581099944321162,
            "model": 2,
            "xcoord_1": -1.0002550557536491,
            "qg": -1.4771787411560648,
            "pmax": 32.9994,
            "pg_cost": 17739.42403889583,
            "ComponentType": "gen",
            "mbase": 3400,
            "index": 5,
            "qmax": 6.9721,
            "gen_status": 1,
            "qmin": -2.8223000000000003,
            "ycoord_1": 7.274209096020664,
            "pmin": 5.5811
          },
          {
            "pg": 4.443386416620549,
            "model": 2,
            "xcoord_1": -2.850109439077183,
            "qg": 0.9304948943658906,
            "pmax": 54.5992,
            "pg_cost": 3570.578243544758,
            "ComponentType": "gen",
            "mbase": 5800,
            "index": 15,
            "qmax": 15.535599999999999,
            "gen_status": 1,
            "qmin": -8.4679,
            "ycoord_1": -16.683650840990897,
            "pmin": 4.0571
          },
          {
            "pg": 9.287699907693314,
            "model": 2,
            "xcoord_1": 7.705264135050807,
            "qg": 1.6013976645490489,
            "pmax": 42.5185,
            "pg_cost": 13164.584605942528,
            "ComponentType": "gen",
            "mbase": 4400,
            "index": 27,
            "qmax": 5.8217,
            "gen_status": 1,
            "qmin": -6.2555,
            "ycoord_1": 8.117797277933825,
            "pmin": 9.2877
          },
          {
            "pg": 9.451199919055753,
            "model": 2,
            "xcoord_1": -10.655890274074235,
            "qg": -0.23814901435169566,
            "pmax": 34.8305,
            "pg_cost": 8141.961108828651,
            "ComponentType": "gen",
            "mbase": 3300,
            "index": 28,
            "qmax": 106.0458,
            "gen_status": 1,
            "qmin": -92.0988,
            "ycoord_1": -0.1414303191594926,
            "pmin": 9.4512
          },
          {
            "pg": 1.0220999898962497,
            "model": 2,
            "xcoord_1": 1.4137094316838354,
            "qg": 1.9432773434019028,
            "pmax": 23.7738,
            "pg_cost": 3466.1587730360307,
            "ComponentType": "gen",
            "mbase": 2600,
            "index": 16,
            "qmax": 6.4285000000000005,
            "gen_status": 1,
            "qmin": -8.0283,
            "ycoord_1": -15.773011832887882,
            "pmin": 1.0221
          },
          {
            "pg": 0.7101999901866304,
            "model": 2,
            "xcoord_1": 3.758078588133269,
            "qg": 0.1055098158598942,
            "pmax": 2.3368,
            "pg_cost": 1802.7333753102716,
            "ComponentType": "gen",
            "mbase": 220,
            "index": 14,
            "qmax": 1.0088,
            "gen_status": 1,
            "qmin": -0.995,
            "ycoord_1": 11.071221613230403,
            "pmin": 0.7101999999999999
          },
          {
            "pg": 3.1215999689217337,
            "model": 2,
            "xcoord_1": 8.485847391185569,
            "qg": -0.028861328012987363,
            "pmax": 12.9869,
            "pg_cost": 9620.826668696229,
            "ComponentType": "gen",
            "mbase": 1200,
            "index": 21,
            "qmax": 2.7508999999999997,
            "gen_status": 1,
            "qmin": -2.8998000000000004,
            "ycoord_1": -2.8999268151568036,
            "pmin": 3.1216000000000004
          },
          {
            "pg": 5.364099946453727,
            "model": 2,
            "xcoord_1": -9.21835614410039,
            "qg": -1.3422957081756084,
            "pmax": 20.7445,
            "pg_cost": 22475.172176865177,
            "ComponentType": "gen",
            "mbase": 2000,
            "index": 7,
            "qmax": 3.19,
            "gen_status": 1,
            "qmin": -2.7262,
            "ycoord_1": 3.366398637869176,
            "pmin": 5.3641
          },
          {
            "pg": 30.287699697281152,
            "model": 2,
            "xcoord_1": -7.241390822235908,
            "qg": 7.541265293861996,
            "pmax": 97.5706,
            "pg_cost": 81436.08284876439,
            "ComponentType": "gen",
            "mbase": 8900,
            "index": 8,
            "qmax": 40.7083,
            "gen_status": 1,
            "qmin": -40.4846,
            "ycoord_1": -14.779972328660497,
            "pmin": 30.2877
          },
          {
            "pg": 23.239145815806907,
            "model": 2,
            "xcoord_1": 1.7038137182242408,
            "qg": 5.719237273231451,
            "pmax": 34.0254,
            "pg_cost": 16803.69416297079,
            "ComponentType": "gen",
            "mbase": 3400,
            "index": 26,
            "qmax": 7.4655,
            "gen_status": 1,
            "qmin": -2.4089,
            "ycoord_1": 4.505685339482935,
            "pmin": 6.7993
          },
          {
            "pg": 36.41079963606354,
            "model": 2,
            "xcoord_1": -3.5073151263432916,
            "qg": -2.974608537770821,
            "pmax": 111.6505,
            "pg_cost": 92693.10630638563,
            "ComponentType": "gen",
            "mbase": 10400,
            "index": 17,
            "qmax": 24.4815,
            "gen_status": 1,
            "qmin": -21.780500000000004,
            "ycoord_1": -12.551679633291336,
            "pmin": 36.4108
          },
          {
            "pg": 10.150499898668528,
            "model": 2,
            "xcoord_1": -8.256972759399705,
            "qg": 2.346737211267891,
            "pmax": 34.9362,
            "pg_cost": 24075.35660440801,
            "ComponentType": "gen",
            "mbase": 3300,
            "index": 10,
            "qmax": 6.5291999999999994,
            "gen_status": 1,
            "qmin": -3.9412000000000003,
            "ycoord_1": -5.145386265859488,
            "pmin": 10.1505
          },
          {
            "pg": 8.49552250754747,
            "model": 2,
            "xcoord_1": 8.800226498245259,
            "qg": -3.409151828625639,
            "pmax": 13.5989,
            "pg_cost": 7210.228960514858,
            "ComponentType": "gen",
            "mbase": 1500,
            "index": 19,
            "qmax": 3.2794,
            "gen_status": 1,
            "qmin": -3.5623,
            "ycoord_1": 2.661098092344318,
            "pmin": 1.1518000000000002
          },
          {
            "pg": 14.492799855233795,
            "model": 2,
            "xcoord_1": -7.197824893533078,
            "qg": 5.823164065076823,
            "pmax": 87.1816,
            "pg_cost": 38620.26957550845,
            "ComponentType": "gen",
            "mbase": 9000,
            "index": 9,
            "qmax": 55.449799999999996,
            "gen_status": 1,
            "qmin": -32.723,
            "ycoord_1": -19.785496022996686,
            "pmin": 14.492799999999999
          },
          {
            "pg": 52.44160929619083,
            "model": 2,
            "xcoord_1": -4.270454092927834,
            "qg": -8.970963305724299,
            "pmax": 182.0822,
            "pg_cost": 37590.80630778672,
            "ComponentType": "gen",
            "mbase": 20000,
            "index": 18,
            "qmax": 60.3037,
            "gen_status": 1,
            "qmin": -13.1395,
            "ycoord_1": -15.998398947804985,
            "pmin": 25.0021
          },
          {
            "pg": 8.073399919393099,
            "model": 2,
            "xcoord_1": -7.829599645944292,
            "qg": -4.183498642446584,
            "pmax": 44.982600000000005,
            "pg_cost": 27012.38996434135,
            "ComponentType": "gen",
            "mbase": 4300,
            "index": 3,
            "qmax": 7.0197,
            "gen_status": 1,
            "qmin": -4.1835,
            "ycoord_1": 4.879896468620396,
            "pmin": 8.0734
          }
        ]
      },
      "mark": {"tooltip": {"content": "data"}, "opacity": 1, "type": "circle"},
      "encoding": {
        "x": {"type": "quantitative", "field": "xcoord_1"},
        "y": {"type": "quantitative", "field": "ycoord_1"},
        "size": {
          "field": "GenPower",
          "title": "Potencia máx gen [pu]",
          "type": "quantitative",
          "scale": {"range": [10, 200]}
        },
        "color": {
          "field": "gen_Percent_Loading",
          "type": "quantitative",
          "title": "Factor de carga [%]",
          "scale": {"range": ["green", "yellow", "red"], "domain": [0, 100]},
          "legend": {"orient": "bottom-right"}
        }
      },
      "transform": [
        {
          "calculate": "datum.pg/(datum.pmax+1e-9)*100",
          "as": "gen_Percent_Loading"
        },
        {"calculate": "datum.pmax", "as": "GenPower"}
      ]
    },
    {
      "data": {
        "values": [
          {
            "source_id": "Any[\"bus\", 54]",
            "ComponentType": "load",
            "load_bus": 54,
            "status": 1,
            "xcoord_1": 0.9714427384943751,
            "ycoord_1": 13.049152616070842,
            "qd": 0.2903,
            "pd": 0.741,
            "index": 32
          },
          {
            "source_id": "Any[\"bus\", 48]",
            "ComponentType": "load",
            "load_bus": 48,
            "status": 1,
            "xcoord_1": 3.8770999768994576,
            "ycoord_1": 9.890189876308245,
            "qd": 0.2401,
            "pd": 0.5504,
            "index": 29
          },
          {
            "source_id": "Any[\"bus\", 2]",
            "ComponentType": "load",
            "load_bus": 2,
            "status": 1,
            "xcoord_1": -8.993059318366848,
            "ycoord_1": 5.94731282618763,
            "qd": -0.5477000000000001,
            "pd": 9.2677,
            "index": 1
          },
          {
            "source_id": "Any[\"bus\", 80]",
            "ComponentType": "load",
            "load_bus": 80,
            "status": 1,
            "xcoord_1": -4.785120856706572,
            "ycoord_1": -14.095424898512869,
            "qd": 3.9638,
            "pd": 22.8975,
            "index": 54
          },
          {
            "source_id": "Any[\"bus\", 137]",
            "ComponentType": "load",
            "load_bus": 137,
            "status": 1,
            "xcoord_1": 6.7938849379135045,
            "ycoord_1": 8.267881776063073,
            "qd": 0.1751,
            "pd": 0.9526,
            "index": 78
          },
          {
            "source_id": "Any[\"bus\", 140]",
            "ComponentType": "load",
            "load_bus": 140,
            "status": 1,
            "xcoord_1": 8.972246072984868,
            "ycoord_1": 7.900520773869994,
            "qd": 0,
            "pd": 0.4852,
            "index": 81
          },
          {
            "source_id": "Any[\"bus\", 164]",
            "ComponentType": "load",
            "load_bus": 164,
            "status": 1,
            "xcoord_1": -8.038500753366689,
            "ycoord_1": 1.2800121319930005,
            "qd": 0.1206,
            "pd": 0.1505,
            "index": 101
          },
          {
            "source_id": "Any[\"bus\", 4]",
            "ComponentType": "load",
            "load_bus": 4,
            "status": 1,
            "xcoord_1": -10.551605917551095,
            "ycoord_1": 6.15846325988539,
            "qd": 0,
            "pd": 0.4671,
            "index": 2
          },
          {
            "source_id": "Any[\"bus\", 117]",
            "ComponentType": "load",
            "load_bus": 117,
            "status": 1,
            "xcoord_1": 6.621974009998381,
            "ycoord_1": -2.260743570707832,
            "qd": 0.5483,
            "pd": 4.381600000000001,
            "index": 74
          },
          {
            "source_id": "Any[\"bus\", 65]",
            "ComponentType": "load",
            "load_bus": 65,
            "status": 1,
            "xcoord_1": -2.214463787312183,
            "ycoord_1": -16.628782506256247,
            "qd": 0,
            "pd": 0.4697,
            "index": 41
          },
          {
            "source_id": "Any[\"bus\", 107]",
            "ComponentType": "load",
            "load_bus": 107,
            "status": 1,
            "xcoord_1": 6.810749482033363,
            "ycoord_1": 1.8121509455415001,
            "qd": 0.1382,
            "pd": 1.3126,
            "index": 65
          },
          {
            "source_id": "Any[\"bus\", 77]",
            "ComponentType": "load",
            "load_bus": 77,
            "status": 1,
            "xcoord_1": -3.3767527432454587,
            "ycoord_1": -12.112694304115955,
            "qd": 0,
            "pd": 0.5424,
            "index": 51
          },
          {
            "source_id": "Any[\"bus\", 79]",
            "ComponentType": "load",
            "load_bus": 79,
            "status": 1,
            "xcoord_1": -4.851532287615537,
            "ycoord_1": -15.717325279034567,
            "qd": 0,
            "pd": 0.5390999999999999,
            "index": 53
          },
          {
            "source_id": "Any[\"bus\", 46]",
            "ComponentType": "load",
            "load_bus": 46,
            "status": 1,
            "xcoord_1": 5.453861425193859,
            "ycoord_1": 10.8092607185519,
            "qd": -0.1732,
            "pd": -0.3589,
            "index": 27
          },
          {
            "source_id": "Any[\"bus\", 118]",
            "ComponentType": "load",
            "load_bus": 118,
            "status": 1,
            "xcoord_1": 8.467768371417893,
            "ycoord_1": -1.204154530311444,
            "qd": 0,
            "pd": 0.5476,
            "index": 75
          },
          {
            "source_id": "Any[\"bus\", 66]",
            "ComponentType": "load",
            "load_bus": 66,
            "status": 1,
            "xcoord_1": -3.173125418975903,
            "ycoord_1": -15.221720689407704,
            "qd": 2.9897000000000005,
            "pd": 7.7437000000000005,
            "index": 42
          },
          {
            "source_id": "Any[\"bus\", 55]",
            "ComponentType": "load",
            "load_bus": 55,
            "status": 1,
            "xcoord_1": 3.59062424702674,
            "ycoord_1": 11.57101493499862,
            "qd": 1.2616,
            "pd": 4.2739,
            "index": 33
          },
          {
            "source_id": "Any[\"bus\", 47]",
            "ComponentType": "load",
            "load_bus": 47,
            "status": 1,
            "xcoord_1": 3.004797774666408,
            "ycoord_1": 10.914945173050704,
            "qd": 0,
            "pd": 0.5325,
            "index": 28
          },
          {
            "source_id": "Any[\"bus\", 76]",
            "ComponentType": "load",
            "load_bus": 76,
            "status": 1,
            "xcoord_1": -1.7846503667101614,
            "ycoord_1": -12.794614973997927,
            "qd": 11.6473,
            "pd": 16.1777,
            "index": 50
          },
          {
            "source_id": "Any[\"bus\", 78]",
            "ComponentType": "load",
            "load_bus": 78,
            "status": 1,
            "xcoord_1": -3.539762322895576,
            "ycoord_1": -13.59918543147941,
            "qd": 5.381,
            "pd": 17.8083,
            "index": 52
          },
          {
            "source_id": "Any[\"bus\", 105]",
            "ComponentType": "load",
            "load_bus": 105,
            "status": 1,
            "xcoord_1": 7.179681550705277,
            "ycoord_1": -3.527578851274623,
            "qd": -0.0011,
            "pd": 0.14279999999999998,
            "index": 63
          },
          {
            "source_id": "Any[\"bus\", 154]",
            "ComponentType": "load",
            "load_bus": 154,
            "status": 1,
            "xcoord_1": 5.2782360722100945,
            "ycoord_1": 6.074748920896453,
            "qd": -0.1066,
            "pd": 5.1138,
            "index": 92
          },
          {
            "source_id": "Any[\"bus\", 149]",
            "ComponentType": "load",
            "load_bus": 149,
            "status": 1,
            "xcoord_1": 7.794476436857593,
            "ycoord_1": 7.562008792579446,
            "qd": 0,
            "pd": 0.49939999999999996,
            "index": 88
          },
          {
            "source_id": "Any[\"bus\", 155]",
            "ComponentType": "load",
            "load_bus": 155,
            "status": 1,
            "xcoord_1": -7.953125875102921,
            "ycoord_1": -1.431726733340269,
            "qd": 0.7494,
            "pd": 2.1022,
            "index": 93
          },
          {
            "source_id": "Any[\"bus\", 45]",
            "ComponentType": "load",
            "load_bus": 45,
            "status": 1,
            "xcoord_1": -6.27775064726669,
            "ycoord_1": -1.6690936457414385,
            "qd": 0,
            "pd": 0.5283,
            "index": 26
          },
          {
            "source_id": "Any[\"bus\", 13]",
            "ComponentType": "load",
            "load_bus": 13,
            "status": 1,
            "xcoord_1": -0.798992755346956,
            "ycoord_1": 7.922249374565041,
            "qd": 0,
            "pd": 0.4855,
            "index": 10
          },
          {
            "source_id": "Any[\"bus\", 136]",
            "ComponentType": "load",
            "load_bus": 136,
            "status": 1,
            "xcoord_1": -0.3749020173501937,
            "ycoord_1": 9.189010052976958,
            "qd": 0.1791,
            "pd": 4.147200000000001,
            "index": 77
          },
          {
            "source_id": "Any[\"bus\", 43]",
            "ComponentType": "load",
            "load_bus": 43,
            "status": 1,
            "xcoord_1": 3.2298084665861078,
            "ycoord_1": 15.27589233079777,
            "qd": 0,
            "pd": 0.4901,
            "index": 24
          },
          {
            "source_id": "Any[\"bus\", 148]",
            "ComponentType": "load",
            "load_bus": 148,
            "status": 1,
            "xcoord_1": 1.1447189814499175,
            "ycoord_1": 4.703180249132554,
            "qd": 0,
            "pd": 0.5367999999999999,
            "index": 87
          },
          {
            "source_id": "Any[\"bus\", 100]",
            "ComponentType": "load",
            "load_bus": 100,
            "status": 1,
            "xcoord_1": 4.9783170352913615,
            "ycoord_1": -2.7553827642695534,
            "qd": 0.21239999999999998,
            "pd": -0.1981,
            "index": 58
          },
          {
            "source_id": "Any[\"bus\", 44]",
            "ComponentType": "load",
            "load_bus": 44,
            "status": 1,
            "xcoord_1": -6.572613872263754,
            "ycoord_1": -0.4904388073055103,
            "qd": 9.025,
            "pd": 10.9825,
            "index": 25
          },
          {
            "source_id": "Any[\"bus\", 41]",
            "ComponentType": "load",
            "load_bus": 41,
            "status": 1,
            "xcoord_1": 2.591023432894781,
            "ycoord_1": 12.497402662464117,
            "qd": 0.28,
            "pd": 0.6979000000000001,
            "index": 23
          },
          {
            "source_id": "Any[\"bus\", 75]",
            "ComponentType": "load",
            "load_bus": 75,
            "status": 1,
            "xcoord_1": -2.1829805755185774,
            "ycoord_1": -13.762208677469834,
            "qd": 4.137,
            "pd": 12.230799999999999,
            "index": 49
          },
          {
            "source_id": "Any[\"bus\", 101]",
            "ComponentType": "load",
            "load_bus": 101,
            "status": 1,
            "xcoord_1": 5.318180380594384,
            "ycoord_1": -3.6077999291059397,
            "qd": -0.825,
            "pd": 1.0766,
            "index": 59
          },
          {
            "source_id": "Any[\"bus\", 8]",
            "ComponentType": "load",
            "load_bus": 8,
            "status": 1,
            "xcoord_1": -6.4549046224917435,
            "ycoord_1": 3.5420842254974425,
            "qd": -0.5421,
            "pd": 1.1345,
            "index": 5
          },
          {
            "source_id": "Any[\"bus\", 51]",
            "ComponentType": "load",
            "load_bus": 51,
            "status": 1,
            "xcoord_1": 0.43703118336569347,
            "ycoord_1": 11.668778335246298,
            "qd": -0.5877,
            "pd": 1.1598,
            "index": 31
          },
          {
            "source_id": "Any[\"bus\", 150]",
            "ComponentType": "load",
            "load_bus": 150,
            "status": 1,
            "xcoord_1": 6.177796192805575,
            "ycoord_1": 7.305943531913489,
            "qd": 0.7565000000000001,
            "pd": 15.788599999999999,
            "index": 89
          },
          {
            "source_id": "Any[\"bus\", 104]",
            "ComponentType": "load",
            "load_bus": 104,
            "status": 1,
            "xcoord_1": 7.175662098513429,
            "ycoord_1": 0.7543582731058271,
            "qd": -0.0803,
            "pd": 1.676,
            "index": 62
          },
          {
            "source_id": "Any[\"bus\", 67]",
            "ComponentType": "load",
            "load_bus": 67,
            "status": 1,
            "xcoord_1": 0.6930934660357594,
            "ycoord_1": -16.375045039386407,
            "qd": 0.3152,
            "pd": 0.785,
            "index": 43
          },
          {
            "source_id": "Any[\"bus\", 151]",
            "ComponentType": "load",
            "load_bus": 151,
            "status": 1,
            "xcoord_1": 2.11802839370647,
            "ycoord_1": 6.830504044133638,
            "qd": 0.7848,
            "pd": 5.5923,
            "index": 90
          },
          {
            "source_id": "Any[\"bus\", 62]",
            "ComponentType": "load",
            "load_bus": 62,
            "status": 1,
            "xcoord_1": 4.541537113686755,
            "ycoord_1": 11.466515703661386,
            "qd": 0.1856,
            "pd": 0.9601000000000001,
            "index": 39
          },
          {
            "source_id": "Any[\"bus\", 57]",
            "ComponentType": "load",
            "load_bus": 57,
            "status": 1,
            "xcoord_1": 2.2267367607957143,
            "ycoord_1": 13.776276512509403,
            "qd": 0.2403,
            "pd": 0.6217,
            "index": 34
          },
          {
            "source_id": "Any[\"bus\", 68]",
            "ComponentType": "load",
            "load_bus": 68,
            "status": 1,
            "xcoord_1": 0.43446771787189153,
            "ycoord_1": -14.533298226845039,
            "qd": 1.7416999999999998,
            "pd": -0.35369999999999996,
            "index": 44
          },
          {
            "source_id": "Any[\"bus\", 156]",
            "ComponentType": "load",
            "load_bus": 156,
            "status": 1,
            "xcoord_1": -8.233399911746131,
            "ycoord_1": -2.9434986874415356,
            "qd": 0.1204,
            "pd": 0.1691,
            "index": 94
          },
          {
            "source_id": "Any[\"bus\", 82]",
            "ComponentType": "load",
            "load_bus": 82,
            "status": 1,
            "xcoord_1": -2.1506640153035246,
            "ycoord_1": -11.377436972502599,
            "qd": -0.9262,
            "pd": -0.3036,
            "index": 55
          },
          {
            "source_id": "Any[\"bus\", 145]",
            "ComponentType": "load",
            "load_bus": 145,
            "status": 1,
            "xcoord_1": 3.473536585939941,
            "ycoord_1": 7.169515558688865,
            "qd": 12.388800000000002,
            "pd": 15.409500000000001,
            "index": 86
          },
          {
            "source_id": "Any[\"bus\", 31]",
            "ComponentType": "load",
            "load_bus": 31,
            "status": 1,
            "xcoord_1": -5.911691524158917,
            "ycoord_1": -14.678810542910343,
            "qd": 10.523499999999999,
            "pd": 23.7639,
            "index": 17
          },
          {
            "source_id": "Any[\"bus\", 161]",
            "ComponentType": "load",
            "load_bus": 161,
            "status": 1,
            "xcoord_1": -10.946628785909272,
            "ycoord_1": -3.831692027470253,
            "qd": 1.0412000000000001,
            "pd": 1.3766,
            "index": 99
          },
          {
            "source_id": "Any[\"bus\", 113]",
            "ComponentType": "load",
            "load_bus": 113,
            "status": 1,
            "xcoord_1": 5.07901107892128,
            "ycoord_1": -4.8243724519105715,
            "qd": 0,
            "pd": 0.7598999999999999,
            "index": 71
          },
          {
            "source_id": "Any[\"bus\", 60]",
            "ComponentType": "load",
            "load_bus": 60,
            "status": 1,
            "xcoord_1": 5.595332885065322,
            "ycoord_1": 9.635231553363367,
            "qd": 16.874200000000002,
            "pd": -14.5973,
            "index": 37
          },
          {
            "source_id": "Any[\"bus\", 71]",
            "ComponentType": "load",
            "load_bus": 71,
            "status": 1,
            "xcoord_1": -0.22722573027623738,
            "ycoord_1": -16.362334338102,
            "qd": 18.168499999999998,
            "pd": 14.8608,
            "index": 47
          },
          {
            "source_id": "Any[\"bus\", 12]",
            "ComponentType": "load",
            "load_bus": 12,
            "status": 1,
            "xcoord_1": 0.1078337014005409,
            "ycoord_1": 6.692946954654585,
            "qd": 0.6576000000000001,
            "pd": 0.4143,
            "index": 9
          },
          {
            "source_id": "Any[\"bus\", 116]",
            "ComponentType": "load",
            "load_bus": 116,
            "status": 1,
            "xcoord_1": 8.548203907941756,
            "ycoord_1": -2.4622064413687346,
            "qd": 0,
            "pd": 0.5107,
            "index": 73
          },
          {
            "source_id": "Any[\"bus\", 141]",
            "ComponentType": "load",
            "load_bus": 141,
            "status": 1,
            "xcoord_1": 7.678526626745218,
            "ycoord_1": 6.675477714392473,
            "qd": 6.096900000000001,
            "pd": 17.3028,
            "index": 82
          },
          {
            "source_id": "Any[\"bus\", 16]",
            "ComponentType": "load",
            "load_bus": 16,
            "status": 1,
            "xcoord_1": -1.795751285275313,
            "ycoord_1": 9.643783463883697,
            "qd": 2.1519999999999997,
            "pd": 4.3468,
            "index": 12
          },
          {
            "source_id": "Any[\"bus\", 138]",
            "ComponentType": "load",
            "load_bus": 138,
            "status": 1,
            "xcoord_1": 0.7797794414770737,
            "ycoord_1": 6.147054620664363,
            "qd": 0,
            "pd": 0.4632,
            "index": 79
          },
          {
            "source_id": "Any[\"bus\", 36]",
            "ComponentType": "load",
            "load_bus": 36,
            "status": 1,
            "xcoord_1": -8.748245373513235,
            "ycoord_1": -4.8870408431696095,
            "qd": 0,
            "pd": 0.5115999999999999,
            "index": 20
          },
          {
            "source_id": "Any[\"bus\", 9]",
            "ComponentType": "load",
            "load_bus": 9,
            "status": 1,
            "xcoord_1": -7.369767969388904,
            "ycoord_1": 5.096643917039658,
            "qd": 0,
            "pd": 0.5,
            "index": 6
          },
          {
            "source_id": "Any[\"bus\", 143]",
            "ComponentType": "load",
            "load_bus": 143,
            "status": 1,
            "xcoord_1": 6.153129926867982,
            "ycoord_1": 6.578832734845007,
            "qd": 0.6086,
            "pd": 1.7436,
            "index": 84
          },
          {
            "source_id": "Any[\"bus\", 139]",
            "ComponentType": "load",
            "load_bus": 139,
            "status": 1,
            "xcoord_1": 1.373597508792342,
            "ycoord_1": 7.05603792947048,
            "qd": -0.1081,
            "pd": 4.7117,
            "index": 80
          },
          {
            "source_id": "Any[\"bus\", 167]",
            "ComponentType": "load",
            "load_bus": 167,
            "status": 1,
            "xcoord_1": -9.150822359653946,
            "ycoord_1": -2.2268984184850704,
            "qd": 0.7576,
            "pd": 0.9568000000000001,
            "index": 104
          },
          {
            "source_id": "Any[\"bus\", 160]",
            "ComponentType": "load",
            "load_bus": 160,
            "status": 1,
            "xcoord_1": -7.584000078620407,
            "ycoord_1": -0.08235036431935056,
            "qd": 0.11720000000000001,
            "pd": -0.2929,
            "index": 98
          },
          {
            "source_id": "Any[\"bus\", 112]",
            "ComponentType": "load",
            "load_bus": 112,
            "status": 1,
            "xcoord_1": 6.696360670972739,
            "ycoord_1": -6.217093865651438,
            "qd": 0,
            "pd": 0.5411,
            "index": 70
          },
          {
            "source_id": "Any[\"bus\", 18]",
            "ComponentType": "load",
            "load_bus": 18,
            "status": 1,
            "xcoord_1": -8.965642901619102,
            "ycoord_1": 3.7581916652539236,
            "qd": 0,
            "pd": 0.5179,
            "index": 14
          },
          {
            "source_id": "Any[\"bus\", 10]",
            "ComponentType": "load",
            "load_bus": 10,
            "status": 1,
            "xcoord_1": -6.862685977318549,
            "ycoord_1": 4.84930427405273,
            "qd": 0.2291,
            "pd": 0.6739,
            "index": 7
          },
          {
            "source_id": "Any[\"bus\", 158]",
            "ComponentType": "load",
            "load_bus": 158,
            "status": 1,
            "xcoord_1": -8.947059649621197,
            "ycoord_1": -0.1664978217316496,
            "qd": 0.4107,
            "pd": 0.5301,
            "index": 96
          },
          {
            "source_id": "Any[\"bus\", 85]",
            "ComponentType": "load",
            "load_bus": 85,
            "status": 1,
            "xcoord_1": -7.1998347660996265,
            "ycoord_1": -3.9476476118654302,
            "qd": -4.5274,
            "pd": 3.0742000000000003,
            "index": 57
          },
          {
            "source_id": "Any[\"bus\", 11]",
            "ComponentType": "load",
            "load_bus": 11,
            "status": 1,
            "xcoord_1": -9.605078664078583,
            "ycoord_1": 2.19470457856977,
            "qd": 0,
            "pd": 0.47869999999999996,
            "index": 8
          },
          {
            "source_id": "Any[\"bus\", 106]",
            "ComponentType": "load",
            "load_bus": 106,
            "status": 1,
            "xcoord_1": 6.722918926641036,
            "ycoord_1": -3.5999144300277015,
            "qd": 0,
            "pd": 0.0378,
            "index": 64
          },
          {
            "source_id": "Any[\"bus\", 35]",
            "ComponentType": "load",
            "load_bus": 35,
            "status": 1,
            "xcoord_1": -6.427315996412071,
            "ycoord_1": -19.991860268097085,
            "qd": 0,
            "pd": 0.4509,
            "index": 19
          },
          {
            "source_id": "Any[\"bus\", 152]",
            "ComponentType": "load",
            "load_bus": 152,
            "status": 1,
            "xcoord_1": 0.9412362961223938,
            "ycoord_1": 8.260002585703896,
            "qd": 0.4501,
            "pd": 1.9117,
            "index": 91
          },
          {
            "source_id": "Any[\"bus\", 165]",
            "ComponentType": "load",
            "load_bus": 165,
            "status": 1,
            "xcoord_1": -9.603039705770474,
            "ycoord_1": -1.0483285361111545,
            "qd": 0.7,
            "pd": 0.7331,
            "index": 102
          },
          {
            "source_id": "Any[\"bus\", 111]",
            "ComponentType": "load",
            "load_bus": 111,
            "status": 1,
            "xcoord_1": 2.26452521717296,
            "ycoord_1": -5.303965645441738,
            "qd": 0.6354,
            "pd": -0.993,
            "index": 69
          },
          {
            "source_id": "Any[\"bus\", 102]",
            "ComponentType": "load",
            "load_bus": 102,
            "status": 1,
            "xcoord_1": 7.238695515259488,
            "ycoord_1": 2.152800528520367,
            "qd": 0.2625,
            "pd": 0.2375,
            "index": 60
          },
          {
            "source_id": "Any[\"bus\", 159]",
            "ComponentType": "load",
            "load_bus": 159,
            "status": 1,
            "xcoord_1": -10.614516717514718,
            "ycoord_1": 0.4071395614162329,
            "qd": 0,
            "pd": 0.537,
            "index": 97
          },
          {
            "source_id": "Any[\"bus\", 6]",
            "ComponentType": "load",
            "load_bus": 6,
            "status": 1,
            "xcoord_1": -6.591351665268294,
            "ycoord_1": 0.9080937556340248,
            "qd": 0,
            "pd": 0.4857,
            "index": 4
          },
          {
            "source_id": "Any[\"bus\", 40]",
            "ComponentType": "load",
            "load_bus": 40,
            "status": 1,
            "xcoord_1": 6.535348380428816,
            "ycoord_1": 11.721443101359617,
            "qd": 0,
            "pd": 0.5145000000000001,
            "index": 22
          },
          {
            "source_id": "Any[\"bus\", 15]",
            "ComponentType": "load",
            "load_bus": 15,
            "status": 1,
            "xcoord_1": -2.8703511781518474,
            "ycoord_1": 10.60857739194682,
            "qd": 0,
            "pd": 0.46549999999999997,
            "index": 11
          },
          {
            "source_id": "Any[\"bus\", 58]",
            "ComponentType": "load",
            "load_bus": 58,
            "status": 1,
            "xcoord_1": 3.9027206213167185,
            "ycoord_1": 12.77809161730075,
            "qd": 0.2547,
            "pd": 0.5947,
            "index": 35
          },
          {
            "source_id": "Any[\"bus\", 17]",
            "ComponentType": "load",
            "load_bus": 17,
            "status": 1,
            "xcoord_1": -7.202758859154935,
            "ycoord_1": 2.7297907359999973,
            "qd": 0.0479,
            "pd": 4.5925,
            "index": 13
          },
          {
            "source_id": "Any[\"bus\", 19]",
            "ComponentType": "load",
            "load_bus": 19,
            "status": 1,
            "xcoord_1": -3.0064376498160597,
            "ycoord_1": 8.938310788853753,
            "qd": -0.6408,
            "pd": 3.2744999999999997,
            "index": 15
          },
          {
            "source_id": "Any[\"bus\", 103]",
            "ComponentType": "load",
            "load_bus": 103,
            "status": 1,
            "xcoord_1": 8.884864847013459,
            "ycoord_1": 2.157248738188005,
            "qd": 0,
            "pd": 0.5462,
            "index": 61
          },
          {
            "source_id": "Any[\"bus\", 109]",
            "ComponentType": "load",
            "load_bus": 109,
            "status": 1,
            "xcoord_1": 7.156433603553064,
            "ycoord_1": 3.153830263674997,
            "qd": 0.3578,
            "pd": 4.2713,
            "index": 67
          },
          {
            "source_id": "Any[\"bus\", 30]",
            "ComponentType": "load",
            "load_bus": 30,
            "status": 1,
            "xcoord_1": -7.047120516297266,
            "ycoord_1": -15.41329606873779,
            "qd": 0,
            "pd": 0.493,
            "index": 16
          },
          {
            "source_id": "Any[\"bus\", 162]",
            "ComponentType": "load",
            "load_bus": 162,
            "status": 1,
            "xcoord_1": -12.282630038988932,
            "ycoord_1": -4.010588444398903,
            "qd": 0,
            "pd": 0.4779,
            "index": 100
          },
          {
            "source_id": "Any[\"bus\", 63]",
            "ComponentType": "load",
            "load_bus": 63,
            "status": 1,
            "xcoord_1": 1.3096106944324746,
            "ycoord_1": 8.951589922303748,
            "qd": 0.3032,
            "pd": -0.6923,
            "index": 40
          },
          {
            "source_id": "Any[\"bus\", 37]",
            "ComponentType": "load",
            "load_bus": 37,
            "status": 1,
            "xcoord_1": 2.355795601014588,
            "ycoord_1": 9.02534598086818,
            "qd": 10.4502,
            "pd": -8.4368,
            "index": 21
          },
          {
            "source_id": "Any[\"bus\", 61]",
            "ComponentType": "load",
            "load_bus": 61,
            "status": 1,
            "xcoord_1": 6.459878084194231,
            "ycoord_1": 8.986845053076259,
            "qd": 0.7526999999999999,
            "pd": 1.8563,
            "index": 38
          },
          {
            "source_id": "Any[\"bus\", 70]",
            "ComponentType": "load",
            "load_bus": 70,
            "status": 1,
            "xcoord_1": 1.7365655339551032,
            "ycoord_1": -15.268969450646685,
            "qd": 0,
            "pd": 0.5191,
            "index": 46
          },
          {
            "source_id": "Any[\"bus\", 115]",
            "ComponentType": "load",
            "load_bus": 115,
            "status": 1,
            "xcoord_1": 8.426651844640562,
            "ycoord_1": -4.62241807164748,
            "qd": 1.1526,
            "pd": -0.0038,
            "index": 72
          },
          {
            "source_id": "Any[\"bus\", 142]",
            "ComponentType": "load",
            "load_bus": 142,
            "status": 1,
            "xcoord_1": 2.6780552131366115,
            "ycoord_1": 6.225922795815652,
            "qd": -0.2618,
            "pd": 1.0793000000000001,
            "index": 83
          },
          {
            "source_id": "Any[\"bus\", 69]",
            "ComponentType": "load",
            "load_bus": 69,
            "status": 1,
            "xcoord_1": -0.5698304562255809,
            "ycoord_1": -13.54311166418967,
            "qd": 0.2073,
            "pd": -0.2329,
            "index": 45
          },
          {
            "source_id": "Any[\"bus\", 110]",
            "ComponentType": "load",
            "load_bus": 110,
            "status": 1,
            "xcoord_1": 8.585057872750014,
            "ycoord_1": 2.035713592213632,
            "qd": 0.21059999999999998,
            "pd": 0.1935,
            "index": 68
          },
          {
            "source_id": "Any[\"bus\", 83]",
            "ComponentType": "load",
            "load_bus": 83,
            "status": 1,
            "xcoord_1": 1.2609091164376824,
            "ycoord_1": -7.5691583092207875,
            "qd": -1.2712,
            "pd": -1.8565,
            "index": 56
          },
          {
            "source_id": "Any[\"bus\", 59]",
            "ComponentType": "load",
            "load_bus": 59,
            "status": 1,
            "xcoord_1": 5.199874569758096,
            "ycoord_1": 11.191779023095258,
            "qd": -0.06570000000000001,
            "pd": 4.8082,
            "index": 36
          },
          {
            "source_id": "Any[\"bus\", 108]",
            "ComponentType": "load",
            "load_bus": 108,
            "status": 1,
            "xcoord_1": 5.3212897818163105,
            "ycoord_1": 2.270710956885668,
            "qd": -3.1003,
            "pd": 0.2861,
            "index": 66
          },
          {
            "source_id": "Any[\"bus\", 119]",
            "ComponentType": "load",
            "load_bus": 119,
            "status": 1,
            "xcoord_1": 6.619601052057808,
            "ycoord_1": -1.0161572614181706,
            "qd": 38.1843,
            "pd": 26.5016,
            "index": 76
          },
          {
            "source_id": "Any[\"bus\", 157]",
            "ComponentType": "load",
            "load_bus": 157,
            "status": 1,
            "xcoord_1": -9.704527900496439,
            "ycoord_1": -3.4880362834282184,
            "qd": -0.08289999999999999,
            "pd": 0.7939,
            "index": 95
          },
          {
            "source_id": "Any[\"bus\", 144]",
            "ComponentType": "load",
            "load_bus": 144,
            "status": 1,
            "xcoord_1": 3.3676671944249126,
            "ycoord_1": 5.589090144949165,
            "qd": 0,
            "pd": 0.45880000000000004,
            "index": 85
          },
          {
            "source_id": "Any[\"bus\", 73]",
            "ComponentType": "load",
            "load_bus": 73,
            "status": 1,
            "xcoord_1": -1.7463904430920256,
            "ycoord_1": -15.076628390841792,
            "qd": -0.5383,
            "pd": -7.8191,
            "index": 48
          },
          {
            "source_id": "Any[\"bus\", 34]",
            "ComponentType": "load",
            "load_bus": 34,
            "status": 1,
            "xcoord_1": -7.24246609426014,
            "ycoord_1": -18.368483932378176,
            "qd": 7.0318,
            "pd": 16.9219,
            "index": 18
          },
          {
            "source_id": "Any[\"bus\", 166]",
            "ComponentType": "load",
            "load_bus": 166,
            "status": 1,
            "xcoord_1": -9.661703023815665,
            "ycoord_1": 0.3975168840499761,
            "qd": -0.3978,
            "pd": 1.7178,
            "index": 103
          },
          {
            "source_id": "Any[\"bus\", 50]",
            "ComponentType": "load",
            "load_bus": 50,
            "status": 1,
            "xcoord_1": 4.063883015117276,
            "ycoord_1": 13.865968337661037,
            "qd": 0.6209,
            "pd": 1.7241,
            "index": 30
          },
          {
            "source_id": "Any[\"bus\", 5]",
            "ComponentType": "load",
            "load_bus": 5,
            "status": 1,
            "xcoord_1": -8.170247394636036,
            "ycoord_1": 1.5858642002481076,
            "qd": -1.2237,
            "pd": 12.7104,
            "index": 3
          }
        ]
      },
      "mark": {"tooltip": {"content": "data"}, "opacity": 1, "type": "square"},
      "encoding": {
        "x": {"type": "quantitative", "field": "xcoord_1"},
        "y": {"type": "quantitative", "field": "ycoord_1"},
        "size": {
          "field": "pd",
          "title": "Demanda [pu]",
          "type": "quantitative",
          "scale": {"range": [10, 200]}
        },
        "color": {
          "field": "ComponentType",
          "type": "nominal",
          "title": "Load",
          "scale": {"range": ["blue"]},
          "legend": {"orient": "bottom-right"}
        }
      }
    }
  ]
};
    vegaEmbed("#vis", spec, {mode: "vega-lite"}).then(console.log).catch(console.warn);
  </script>
</body>
</html>